id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
648724,10.63.56.218,HEN.Binder_Holboo_ISS100,46,2026-03-30T19:00:00,2026-03-30T19:47:14,Scheduled test,Low voltage,Battery alm,45.8,-25.4,20.0,25.0,VRLA12v_LeadAcid
582182,10.63.56.218,HEN.Binder_Holboo_ISS100,45,2026-03-27T19:00:07,2026-03-27T19:17:15,Scheduled test,Fault alarm,Abnormal end,49.8,-25.2,7.2,26.0,VRLA12v_LeadAcid
517133,10.63.56.218,HEN.Binder_Holboo_ISS100,44,2026-03-24T19:00:01,2026-03-24T19:41:30,Scheduled test,Low voltage,Battery alm,45.7,-24.6,17.0,22.0,VRLA12v_LeadAcid
454008,10.63.56.218,HEN.Binder_Holboo_ISS100,43,2026-03-21T19:00:01,2026-03-21T19:37:20,Scheduled test,Low voltage,Battery alm,45.7,-25.7,15.9,21.0,VRLA12v_LeadAcid
372112,10.63.56.218,HEN.Binder_Holboo_ISS100,42,2026-03-18T19:00:01,2026-03-18T19:37:57,Scheduled test,Low voltage,Battery alm,46.0,-25.8,16.3,17.0,VRLA12v_LeadAcid
311933,10.63.56.218,HEN.Binder_Holboo_ISS100,41,2026-03-15T19:00:01,2026-03-15T19:37:26,Scheduled test,Low voltage,Battery alm,45.9,-26.7,16.6,17.0,VRLA12v_LeadAcid
253064,10.63.56.218,HEN.Binder_Holboo_ISS100,40,2026-03-12T19:00:02,2026-03-12T19:37:48,Scheduled test,Low voltage,Battery alm,45.9,-26.1,16.4,18.0,VRLA12v_LeadAcid
195494,10.63.56.218,HEN.Binder_Holboo_ISS100,39,2026-03-09T19:00:00,2026-03-09T19:39:18,Scheduled test,Low voltage,Battery alm,45.6,-24.8,16.2,14.0,VRLA12v_LeadAcid
139295,10.63.56.218,HEN.Binder_Holboo_ISS100,38,2026-03-06T19:00:01,2026-03-06T19:37:27,Scheduled test,Low voltage,Battery alm,45.6,-25.5,15.9,11.0,VRLA12v_LeadAcid
12191,10.63.56.218,HEN.Binder_Holboo_ISS100,37,2026-03-03T19:00:00,2026-03-03T19:36:35,Scheduled test,Low voltage,Battery alm,45.7,-25.6,15.6,8.0,VRLA12v_LeadAcid
12155,10.63.56.218,HEN.Binder_Holboo_ISS100,1,2026-02-28T19:00:01,2026-02-28T19:40:22,Scheduled test,Low voltage,Battery alm,45.7,-23.3,15.7,6.0,VRLA12v_LeadAcid
12156,10.63.56.218,HEN.Binder_Holboo_ISS100,2,2026-02-25T19:00:01,2026-02-25T19:40:44,Scheduled test,Low voltage,Battery alm,45.5,-23.8,16.1,9.0,VRLA12v_LeadAcid
12157,10.63.56.218,HEN.Binder_Holboo_ISS100,3,2026-02-22T19:00:00,2026-02-22T19:38:17,Scheduled test,Low voltage,Battery alm,45.7,-26.2,16.7,12.0,VRLA12v_LeadAcid
12158,10.63.56.218,HEN.Binder_Holboo_ISS100,4,2026-02-19T19:00:01,2026-02-19T19:38:44,Scheduled test,Low voltage,Battery alm,45.7,-25.5,16.4,14.0,VRLA12v_LeadAcid
12159,10.63.56.218,HEN.Binder_Holboo_ISS100,5,2026-02-16T19:00:00,2026-02-16T19:38:17,Scheduled test,Low voltage,Battery alm,45.8,-26.2,16.7,10.0,VRLA12v_LeadAcid
12160,10.63.56.218,HEN.Binder_Holboo_ISS100,6,2026-02-13T19:00:00,2026-02-13T19:39:31,Scheduled test,Low voltage,Battery alm,45.8,-24.8,16.3,10.0,VRLA12v_LeadAcid
12161,10.63.56.218,HEN.Binder_Holboo_ISS100,7,2026-02-10T19:00:01,2026-02-10T19:03:14,Scheduled test,Fault alarm,Abnormal end,49.4,-23.5,1.3,10.0,VRLA12v_LeadAcid
12162,10.63.56.218,HEN.Binder_Holboo_ISS100,8,2026-02-06T19:00:01,2026-02-06T19:08:41,Scheduled test,Fault alarm,Abnormal end,49.8,-25.4,3.7,9.0,VRLA12v_LeadAcid
12163,10.63.56.218,HEN.Binder_Holboo_ISS100,9,2026-02-03T19:00:01,2026-02-03T19:02:09,Scheduled test,Fault alarm,Abnormal end,49.5,-23.8,0.8,10.0,VRLA12v_LeadAcid
12164,10.63.56.218,HEN.Binder_Holboo_ISS100,10,2026-01-31T19:00:01,2026-01-31T19:04:09,Scheduled test,Fault alarm,Abnormal end,49.5,-24.3,1.7,7.0,VRLA12v_LeadAcid
12165,10.63.56.218,HEN.Binder_Holboo_ISS100,11,2026-01-28T19:00:00,2026-01-28T19:01:56,Scheduled test,Low temperature,Abnormal end,50.1,-20.8,0.7,5.0,VRLA12v_LeadAcid
12166,10.63.56.218,HEN.Binder_Holboo_ISS100,12,2026-01-25T19:00:01,2026-01-25T19:02:34,Scheduled test,Fault alarm,Abnormal end,49.6,-22.6,1.0,6.0,VRLA12v_LeadAcid
12167,10.63.56.218,HEN.Binder_Holboo_ISS100,13,2026-01-16T19:00:01,2026-01-16T19:35:05,Scheduled test,Low voltage,Battery alm,45.9,-25.8,15.1,6.0,VRLA12v_LeadAcid
12168,10.63.56.218,HEN.Binder_Holboo_ISS100,14,2026-01-13T19:00:00,2026-01-13T19:07:20,Scheduled test,Fault alarm,Abnormal end,49.8,-25.6,3.1,6.0,VRLA12v_LeadAcid
12169,10.63.56.218,HEN.Binder_Holboo_ISS100,15,2026-01-10T19:00:01,2026-01-10T19:22:55,Scheduled test,Fault alarm,Abnormal end,49.1,-29.2,11.1,9.0,VRLA12v_LeadAcid
12170,10.63.56.218,HEN.Binder_Holboo_ISS100,16,2026-01-07T19:00:01,2026-01-07T19:35:29,Scheduled test,Low voltage,Battery alm,45.9,-25.6,15.1,11.0,VRLA12v_LeadAcid
12171,10.63.56.218,HEN.Binder_Holboo_ISS100,17,2026-01-04T19:00:52,2026-01-04T19:04:51,Scheduled test,Fault alarm,Abnormal end,49.9,-24.5,1.6,10.0,VRLA12v_LeadAcid
12172,10.63.56.218,HEN.Binder_Holboo_ISS100,18,2026-01-01T19:00:00,2026-01-01T19:31:10,Scheduled test,Low voltage,Battery alm,45.9,-28.2,14.6,6.0,VRLA12v_LeadAcid
12173,10.63.56.218,HEN.Binder_Holboo_ISS100,19,2025-12-27T19:00:00,2025-12-27T19:25:25,Scheduled test,Fault alarm,Abnormal end,49.3,-25.4,10.7,7.0,VRLA12v_LeadAcid
12174,10.63.56.218,HEN.Binder_Holboo_ISS100,20,2025-12-24T19:00:00,2025-12-24T19:33:52,Scheduled test,Low voltage,Battery alm,45.4,-26.6,15.0,8.0,VRLA12v_LeadAcid
12175,10.63.56.218,HEN.Binder_Holboo_ISS100,21,2025-12-21T19:00:00,2025-12-21T19:35:24,Scheduled test,Low voltage,Battery alm,45.8,-25.6,15.1,8.0,VRLA12v_LeadAcid
12176,10.63.56.218,HEN.Binder_Holboo_ISS100,22,2025-12-18T19:00:01,2025-12-18T19:39:49,Scheduled test,Low voltage,Battery alm,45.7,-23.9,15.8,11.0,VRLA12v_LeadAcid
12177,10.63.56.218,HEN.Binder_Holboo_ISS100,23,2025-12-15T19:00:01,2025-12-15T19:07:58,Scheduled test,Fault alarm,Abnormal end,50.0,-22.5,3.0,9.0,VRLA12v_LeadAcid
12178,10.63.56.218,HEN.Binder_Holboo_ISS100,24,2025-12-12T19:00:00,2025-12-12T19:39:30,Scheduled test,Low voltage,Battery alm,45.5,-24.2,15.9,6.0,VRLA12v_LeadAcid
12179,10.63.56.218,HEN.Binder_Holboo_ISS100,25,2025-12-09T19:00:00,2025-12-09T19:04:42,Scheduled test,Fault alarm,Abnormal end,49.8,-23.0,1.8,10.0,VRLA12v_LeadAcid
12180,10.63.56.218,HEN.Binder_Holboo_ISS100,26,2025-12-06T19:00:01,2025-12-06T19:37:44,Scheduled test,Low voltage,Battery alm,45.5,-26.2,16.4,13.0,VRLA12v_LeadAcid
12181,10.63.56.218,HEN.Binder_Holboo_ISS100,27,2025-12-03T19:00:01,2025-12-03T19:39:52,Scheduled test,Low voltage,Battery alm,45.6,-25.1,16.6,8.0,VRLA12v_LeadAcid
12182,10.63.56.218,HEN.Binder_Holboo_ISS100,28,2025-11-30T19:00:00,2025-11-30T19:32:46,Scheduled test,Low voltage,Battery alm,45.7,-24.1,13.1,12.0,VRLA12v_LeadAcid
12183,10.63.56.218,HEN.Binder_Holboo_ISS100,29,2025-11-27T19:00:00,2025-11-27T19:34:28,Scheduled test,Low voltage,Battery alm,45.9,-23.0,13.2,14.0,VRLA12v_LeadAcid
12184,10.63.56.218,HEN.Binder_Holboo_ISS100,30,2025-11-24T19:00:00,2025-11-24T19:35:24,Scheduled test,Low voltage,Battery alm,45.9,-23.5,13.8,19.0,VRLA12v_LeadAcid
12185,10.63.56.218,HEN.Binder_Holboo_ISS100,31,2025-11-21T19:00:00,2025-11-21T19:34:52,Scheduled test,Low voltage,Battery alm,45.8,-24.6,14.3,22.0,VRLA12v_LeadAcid
12186,10.63.56.218,HEN.Binder_Holboo_ISS100,32,2025-11-18T19:00:01,2025-11-18T19:08:08,Scheduled test,Fault alarm,Abnormal end,49.9,-24.1,3.3,18.0,VRLA12v_LeadAcid
12187,10.63.56.218,HEN.Binder_Holboo_ISS100,33,2025-11-15T19:00:01,2025-11-15T19:09:52,Scheduled test,Fault alarm,Abnormal end,49.9,-23.1,3.8,15.0,VRLA12v_LeadAcid
12188,10.63.56.218,HEN.Binder_Holboo_ISS100,34,2025-11-12T19:00:00,2025-11-12T19:31:57,Scheduled test,Low voltage,Battery alm,45.5,-24.7,13.1,21.0,VRLA12v_LeadAcid
12189,10.63.56.218,HEN.Binder_Holboo_ISS100,35,2025-11-09T19:00:01,2025-11-09T19:31:40,Scheduled test,Low voltage,Battery alm,45.5,-25.5,13.4,19.0,VRLA12v_LeadAcid
12190,10.63.56.218,HEN.Binder_Holboo_ISS100,36,2025-11-05T19:00:01,2025-11-05T19:34:07,Scheduled test,Low voltage,Battery alm,45.8,-25.4,14.4,22.0,VRLA12v_LeadAcid
