id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
651336,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,45,2026-03-30T19:00:02,2026-03-30T19:37:18,Scheduled test,Low capacity,Test normal,47.4,-70.7,43.8,,VRLA12v_LeadAcid
584742,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,44,2026-03-27T19:00:02,2026-03-27T19:32:16,Scheduled test,Low capacity,Test normal,47.5,-76.4,41.0,,VRLA12v_LeadAcid
498259,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,43,2026-03-23T19:00:02,2026-03-23T19:36:29,Scheduled test,Low capacity,Test normal,47.3,-74.9,45.5,,VRLA12v_LeadAcid
435799,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,42,2026-03-20T19:00:03,2026-03-20T19:27:05,Scheduled test,Low capacity,Test normal,48.2,-73.1,32.9,,VRLA12v_LeadAcid
354304,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,41,2026-03-17T19:00:03,2026-03-17T19:36:28,Scheduled test,Low capacity,Test normal,47.5,-65.8,39.9,,VRLA12v_LeadAcid
274881,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,40,2026-03-13T19:00:03,2026-03-13T19:46:03,Scheduled test,Low capacity,Test normal,46.8,-73.9,56.6,,VRLA12v_LeadAcid
216816,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,39,2026-03-10T19:00:03,2026-03-10T19:25:14,Scheduled test,Low capacity,Test normal,48.8,-70.7,29.7,,VRLA12v_LeadAcid
160122,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,38,2026-03-07T19:00:02,2026-03-07T19:42:12,Scheduled test,Low capacity,Test normal,47.5,-77.5,54.5,,VRLA12v_LeadAcid
104788,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,37,2026-03-04T19:00:02,2026-03-04T19:50:30,Scheduled test,Low capacity,Test normal,47.2,-66.8,56.2,,VRLA12v_LeadAcid
14327,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,1,2026-03-01T19:00:03,2026-03-01T19:49:09,Scheduled test,Low capacity,Test normal,46.3,-76.1,62.2,,VRLA12v_LeadAcid
14328,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,2,2026-02-24T19:00:02,2026-02-24T19:52:10,Scheduled test,Low capacity,Test normal,47.1,-66.8,58.0,,VRLA12v_LeadAcid
14329,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,3,2026-02-21T19:00:02,2026-02-21T19:14:40,Scheduled test,Low capacity,Test normal,49.9,-52.3,12.7,,VRLA12v_LeadAcid
14330,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,4,2026-02-18T19:00:03,2026-02-18T19:28:53,Scheduled test,Low capacity,Test normal,49.8,-59.6,28.6,,VRLA12v_LeadAcid
14331,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,5,2026-02-15T19:00:02,2026-02-15T19:47:30,Scheduled test,Low capacity,Test normal,47.3,-66.4,52.5,,VRLA12v_LeadAcid
14332,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,6,2026-02-12T19:00:02,2026-02-12T19:44:52,Scheduled test,Low capacity,Test normal,46.8,-77.6,58.0,,VRLA12v_LeadAcid
14333,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,7,2026-02-09T19:00:02,2026-02-09T19:46:44,Scheduled test,Low capacity,Test normal,46.7,-76.7,59.7,,VRLA12v_LeadAcid
14334,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,8,2026-02-06T19:00:03,2026-02-06T19:41:49,Scheduled test,Low capacity,Test normal,46.3,-77.6,54.0,,VRLA12v_LeadAcid
14335,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,9,2026-02-03T19:00:02,2026-02-03T19:50:18,Scheduled test,Low capacity,Test normal,47.2,-69.1,57.8,,VRLA12v_LeadAcid
14336,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,10,2026-01-31T19:00:03,2026-01-31T19:47:54,Scheduled test,Low capacity,Test normal,46.4,-79.8,63.6,,VRLA12v_LeadAcid
14337,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,11,2026-01-28T19:00:02,2026-01-28T19:52:16,Scheduled test,Low capacity,Test normal,46.5,-76.4,66.5,,VRLA12v_LeadAcid
14338,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,12,2026-01-25T19:00:03,2026-01-25T19:57:51,Scheduled test,Low capacity,Test normal,46.3,-75.9,73.1,,VRLA12v_LeadAcid
14339,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,13,2026-01-19T19:00:02,2026-01-19T19:39:53,Scheduled test,Low capacity,Test normal,46.4,-68.7,45.6,,VRLA12v_LeadAcid
14340,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,14,2026-01-16T19:00:02,2026-01-16T19:42:52,Scheduled test,Low capacity,Test normal,46.2,-71.6,51.1,,VRLA12v_LeadAcid
14341,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,15,2026-01-13T19:00:03,2026-01-13T19:50:14,Scheduled test,Low capacity,Test normal,47.1,-65.5,54.7,,VRLA12v_LeadAcid
14342,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,16,2026-01-10T19:00:03,2026-01-10T19:48:45,Scheduled test,Low capacity,Test normal,46.7,-71.7,58.1,,VRLA12v_LeadAcid
14343,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,17,2026-01-07T19:00:03,2026-01-07T19:52:49,Scheduled test,Low capacity,Test normal,46.7,-67.0,58.9,,VRLA12v_LeadAcid
14344,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,18,2026-01-04T19:00:03,2026-01-04T19:52:19,Scheduled test,Low capacity,Test normal,46.8,-67.1,58.4,,VRLA12v_LeadAcid
14345,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,19,2026-01-01T19:00:02,2026-01-01T19:53:15,Scheduled test,Low capacity,Test normal,47.5,-61.4,54.4,,VRLA12v_LeadAcid
14346,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,20,2025-12-29T19:00:02,2025-12-29T19:53:11,Scheduled test,Low capacity,Test normal,46.7,-66.7,59.0,,VRLA12v_LeadAcid
14347,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,21,2025-12-26T19:00:03,2025-12-26T19:53:01,Scheduled test,Low capacity,Test normal,47.2,-66.4,58.6,,VRLA12v_LeadAcid
14348,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,22,2025-12-23T19:00:03,2025-12-23T19:49:52,Scheduled test,Low capacity,Test normal,46.5,-72.5,60.1,,VRLA12v_LeadAcid
14349,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,23,2025-12-20T19:00:03,2025-12-20T19:56:43,Scheduled test,Low capacity,Test normal,46.8,-66.4,62.7,,VRLA12v_LeadAcid
14350,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,24,2025-12-17T19:00:03,2025-12-17T19:54:47,Scheduled test,Low capacity,Test normal,46.9,-69.6,63.5,,VRLA12v_LeadAcid
14351,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,25,2025-12-14T19:00:02,2025-12-14T19:48:44,Scheduled test,Low capacity,Test normal,46.7,-71.5,58.0,,VRLA12v_LeadAcid
14352,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,26,2025-12-11T19:00:02,2025-12-11T19:47:59,Scheduled test,Low capacity,Test normal,46.3,-71.2,56.9,,VRLA12v_LeadAcid
14353,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,27,2025-12-08T19:00:02,2025-12-08T19:54:38,Scheduled test,Low capacity,Test normal,46.7,-70.7,64.3,,VRLA12v_LeadAcid
14354,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,28,2025-12-05T19:00:02,2025-12-05T19:56:47,Scheduled test,Low capacity,Test normal,46.3,-69.7,65.8,,VRLA12v_LeadAcid
14355,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,29,2025-12-02T19:00:03,2025-12-02T19:54:01,Scheduled test,Low capacity,Test normal,47.4,-67.5,60.6,,VRLA12v_LeadAcid
14356,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,30,2025-11-29T19:00:02,2025-11-29T20:04:16,Scheduled test,Low capacity,Test normal,47.1,-68.5,73.3,,VRLA12v_LeadAcid
14357,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,31,2025-11-26T19:00:03,2025-11-26T20:05:26,Scheduled test,Low capacity,Test normal,46.5,-68.9,75.1,,VRLA12v_LeadAcid
14358,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,32,2025-11-23T19:00:03,2025-11-23T19:59:39,Scheduled test,Low capacity,Test normal,47.1,-71.9,71.4,,VRLA12v_LeadAcid
14359,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,33,2025-11-20T19:00:02,2025-11-20T19:57:34,Scheduled test,Low capacity,Test normal,47.9,-67.0,64.2,,VRLA12v_LeadAcid
14360,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,34,2025-11-17T19:00:02,2025-11-17T20:04:36,Scheduled test,Low capacity,Test normal,47.1,-64.0,68.9,,VRLA12v_LeadAcid
14361,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,35,2025-11-14T19:00:02,2025-11-14T20:06:55,Scheduled test,Low capacity,Test normal,47.3,-67.7,75.4,,VRLA12v_LeadAcid
14362,10.63.73.98,BZD._14hor_87aBair_MP22_ULN,36,2025-11-11T19:00:03,2025-11-11T19:55:43,Scheduled test,Low capacity,Test normal,48.6,-66.7,61.8,,VRLA12v_LeadAcid
