id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
696630,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,41,2026-04-01T19:00:02,2026-04-01T21:16:18,Scheduled test,Low capacity,Test normal,47.2,-30.5,69.2,8.0,VRLA12v_LeadAcid
629062,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,40,2026-03-29T19:00:02,2026-03-29T21:14:52,Scheduled test,Low capacity,Test normal,47.4,-29.8,67.0,6.0,VRLA12v_LeadAcid
541270,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,39,2026-03-25T19:00:12,2026-03-25T19:00:14,Scheduled test,Low temperature,Abnormal end,54.7,0.0,0.0,5.0,VRLA12v_LeadAcid
435879,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,38,2026-03-20T19:00:02,2026-03-20T21:07:02,Scheduled test,Low temperature,Abnormal end,47.3,-30.4,64.4,5.0,VRLA12v_LeadAcid
236091,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,37,2026-03-11T19:00:02,2026-03-11T21:04:28,Scheduled test,Low capacity,Test normal,47.1,-32.1,66.5,8.0,VRLA12v_LeadAcid
14399,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,1,2025-11-06T19:00:03,2025-11-06T19:43:39,Scheduled test,Low voltage,Battery alm,45.7,-79.5,57.7,7.0,VRLA12v_LeadAcid
14400,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,2,2025-11-03T19:00:02,2025-11-03T19:48:48,Scheduled test,Low voltage,Battery alm,45.8,-77.8,63.2,7.0,VRLA12v_LeadAcid
14401,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,3,2025-10-31T19:00:03,2025-10-31T19:52:58,Scheduled test,Low voltage,Battery alm,46.0,-74.4,65.6,7.0,VRLA12v_LeadAcid
14402,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,4,2025-10-11T19:00:02,2025-10-11T19:52:26,Scheduled test,Low voltage,Battery alm,45.9,-72.3,63.0,11.0,VRLA12v_LeadAcid
14403,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,5,2025-10-08T19:00:02,2025-10-08T19:43:42,Scheduled test,Low voltage,Battery alm,45.9,-80.7,58.7,11.0,VRLA12v_LeadAcid
14404,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,6,2025-10-05T19:00:03,2025-10-05T19:52:06,Scheduled test,Low voltage,Battery alm,45.8,-73.9,64.0,15.0,VRLA12v_LeadAcid
14405,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,7,2025-10-02T19:00:03,2025-10-02T19:50:00,Scheduled test,Low voltage,Battery alm,45.8,-78.6,65.4,25.0,VRLA12v_LeadAcid
14406,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,8,2025-09-29T19:00:02,2025-09-29T19:51:41,Scheduled test,Low voltage,Battery alm,46.0,-79.2,68.1,21.0,VRLA12v_LeadAcid
14407,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,9,2025-09-26T19:00:02,2025-09-26T19:51:19,Scheduled test,Low voltage,Battery alm,45.7,-79.0,67.5,22.0,VRLA12v_LeadAcid
14408,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,10,2025-09-23T19:00:03,2025-09-23T19:45:50,Scheduled test,Low voltage,Battery alm,45.9,-82.5,62.9,13.0,VRLA12v_LeadAcid
14409,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,11,2025-09-20T19:00:03,2025-09-20T20:00:13,Scheduled test,Low voltage,Battery alm,45.8,-72.2,72.3,20.0,VRLA12v_LeadAcid
14410,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,12,2025-09-17T19:00:02,2025-09-17T19:51:14,Scheduled test,Low voltage,Battery alm,45.8,-77.7,66.2,17.0,VRLA12v_LeadAcid
14411,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,13,2025-09-14T19:00:02,2025-09-14T19:56:36,Scheduled test,Low voltage,Battery alm,45.6,-74.6,70.3,17.0,VRLA12v_LeadAcid
14412,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,14,2025-09-11T19:00:02,2025-09-11T19:55:10,Scheduled test,Low voltage,Battery alm,45.7,-76.0,69.8,18.0,VRLA12v_LeadAcid
14413,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,15,2025-09-08T19:00:02,2025-09-08T19:50:31,Scheduled test,Low voltage,Battery alm,45.8,-78.9,66.3,17.0,VRLA12v_LeadAcid
14414,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,16,2025-09-05T19:00:02,2025-09-05T19:50:37,Scheduled test,Low voltage,Battery alm,46.0,-79.6,67.1,17.0,VRLA12v_LeadAcid
14415,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,17,2025-09-02T19:00:02,2025-09-02T19:53:53,Scheduled test,Low voltage,Battery alm,45.6,-78.4,70.3,21.0,VRLA12v_LeadAcid
14416,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,18,2025-08-30T19:00:03,2025-08-30T20:07:17,Scheduled test,Low voltage,Battery alm,45.9,-68.9,77.1,19.0,VRLA12v_LeadAcid
14417,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,19,2025-08-27T19:00:02,2025-08-27T20:07:22,Scheduled test,Low voltage,Battery alm,45.6,-70.1,78.6,22.0,VRLA12v_LeadAcid
14418,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,20,2025-08-24T19:00:02,2025-08-24T20:03:28,Scheduled test,Low voltage,Battery alm,45.4,-76.6,81.0,25.0,VRLA12v_LeadAcid
14419,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,21,2025-08-21T19:00:03,2025-08-21T20:03:52,Scheduled test,Low voltage,Battery alm,46.0,-71.5,76.0,17.0,VRLA12v_LeadAcid
14420,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,22,2025-08-18T19:00:02,2025-08-18T20:17:51,Scheduled test,Low voltage,Battery alm,45.6,-69.0,89.4,25.0,VRLA12v_LeadAcid
14421,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,23,2025-08-14T19:00:03,2025-08-14T20:09:41,Scheduled test,Low voltage,Battery alm,45.8,-68.1,78.9,23.0,VRLA12v_LeadAcid
14422,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,24,2025-08-11T19:00:03,2025-08-11T20:08:30,Scheduled test,Low voltage,Battery alm,46.0,-68.0,77.5,21.0,VRLA12v_LeadAcid
14423,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,25,2025-08-08T19:00:03,2025-08-08T20:10:52,Scheduled test,Low voltage,Battery alm,45.9,-68.2,80.5,25.0,VRLA12v_LeadAcid
14424,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,26,2025-08-05T19:00:02,2025-08-05T20:13:35,Scheduled test,Low voltage,Battery alm,45.9,-66.2,81.1,24.0,VRLA12v_LeadAcid
14425,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,27,2025-08-02T19:00:03,2025-08-02T20:18:02,Scheduled test,Low voltage,Battery alm,45.9,-65.7,85.4,26.0,VRLA12v_LeadAcid
14426,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,28,2025-07-30T19:00:03,2025-07-30T20:14:53,Scheduled test,Low voltage,Battery alm,45.7,-66.4,82.8,26.0,VRLA12v_LeadAcid
14427,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,29,2025-07-26T19:00:03,2025-07-26T20:15:47,Scheduled test,Low voltage,Battery alm,45.9,-66.6,84.0,27.0,VRLA12v_LeadAcid
14428,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,30,2025-07-23T19:00:03,2025-07-23T20:10:45,Scheduled test,Low voltage,Battery alm,46.0,-67.6,79.6,26.0,VRLA12v_LeadAcid
14429,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,31,2025-07-20T19:00:02,2025-07-20T20:17:56,Scheduled test,Low voltage,Battery alm,45.9,-65.3,84.7,30.0,VRLA12v_LeadAcid
14430,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,32,2025-07-17T19:00:03,2025-07-17T20:22:47,Scheduled test,Low voltage,Battery alm,45.7,-63.4,87.3,30.0,VRLA12v_LeadAcid
14431,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,33,2025-07-14T19:00:02,2025-07-14T20:25:51,Scheduled test,Low capacity,Test normal,45.8,-60.9,87.0,26.0,VRLA12v_LeadAcid
14432,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,34,2025-07-11T19:00:03,2025-07-11T20:28:07,Scheduled test,Low voltage,Battery alm,45.7,-60.6,88.8,28.0,VRLA12v_LeadAcid
14433,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,35,2025-07-08T19:00:02,2025-07-08T20:09:23,Scheduled test,Low voltage,Battery alm,46.0,-68.3,78.9,25.0,VRLA12v_LeadAcid
14434,10.63.74.196,BZD._6hor_13horoolol_55Bair_NMD40_ULN,36,2025-07-05T19:00:03,2025-07-05T20:15:19,Scheduled test,Low voltage,Battery alm,45.8,-65.9,82.6,27.0,VRLA12v_LeadAcid
