id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
676821,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,45,2026-03-31T19:00:01,2026-03-31T20:10:45,Scheduled test,Low voltage,Battery alm,44.9,-74.3,87.4,24.0,VRLA12v_LeadAcid
609660,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,44,2026-03-28T19:00:01,2026-03-28T20:12:29,Scheduled test,Low voltage,Battery alm,44.8,-74.3,89.5,19.0,VRLA12v_LeadAcid
544016,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,43,2026-03-25T19:00:00,2026-03-25T20:10:43,Scheduled test,Low voltage,Battery alm,44.9,-75.9,89.3,23.0,VRLA12v_LeadAcid
480056,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,42,2026-03-22T19:00:01,2026-03-22T20:05:07,Scheduled test,Low voltage,Battery alm,45.0,-80.1,86.7,19.0,VRLA12v_LeadAcid
397592,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,41,2026-03-19T19:00:01,2026-03-19T20:02:51,Scheduled test,Low voltage,Battery alm,44.9,-81.8,85.5,19.0,VRLA12v_LeadAcid
336881,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,40,2026-03-16T19:00:01,2026-03-16T20:03:04,Scheduled test,Low voltage,Battery alm,44.9,-82.1,86.0,22.0,VRLA12v_LeadAcid
277465,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,39,2026-03-13T19:00:00,2026-03-13T19:38:13,Scheduled test,Fault alarm,Abnormal end,46.9,-80.3,51.0,14.0,VRLA12v_LeadAcid
219341,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,38,2026-03-10T19:00:01,2026-03-10T20:06:31,Scheduled test,Low voltage,Battery alm,44.9,-79.3,87.7,23.0,VRLA12v_LeadAcid
125506,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,37,2026-03-05T19:00:01,2026-03-05T20:07:01,Scheduled test,Low voltage,Battery alm,44.9,-79.4,88.4,24.0,VRLA12v_LeadAcid
16722,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,1,2026-03-02T19:00:00,2026-03-02T20:09:24,Scheduled test,Low voltage,Battery alm,44.8,-79.8,92.1,24.0,VRLA12v_LeadAcid
16723,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,2,2026-02-27T19:00:00,2026-02-27T20:08:32,Scheduled test,Low voltage,Battery alm,45.0,-81.9,93.4,20.0,VRLA12v_LeadAcid
16724,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,3,2026-02-24T19:00:00,2026-02-24T20:23:29,Scheduled test,Low voltage,Battery alm,44.7,-73.8,102.5,19.0,VRLA12v_LeadAcid
16725,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,4,2026-02-21T19:00:00,2026-02-21T20:59:27,Scheduled test,Low voltage,Battery alm,44.9,-57.7,114.7,24.0,VRLA12v_LeadAcid
16726,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,5,2026-02-18T19:00:01,2026-02-18T21:01:47,Scheduled test,Low voltage,Battery alm,44.9,-56.1,113.6,22.0,VRLA12v_LeadAcid
16727,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,6,2026-02-15T19:00:01,2026-02-15T21:04:48,Scheduled test,Low voltage,Battery alm,45.0,-56.4,117.0,23.0,VRLA12v_LeadAcid
16728,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,7,2026-02-12T19:00:01,2026-02-12T20:44:39,Scheduled test,Low voltage,Battery alm,45.0,-62.4,108.5,20.0,VRLA12v_LeadAcid
16729,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,8,2026-02-09T19:00:01,2026-02-09T20:12:31,Scheduled test,Low voltage,Battery alm,44.8,-78.9,95.2,24.0,VRLA12v_LeadAcid
16730,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,9,2026-02-06T19:00:01,2026-02-06T20:11:58,Scheduled test,Low voltage,Battery alm,44.8,-80.2,95.9,24.0,VRLA12v_LeadAcid
16731,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,10,2026-02-03T19:00:00,2026-02-03T20:09:26,Scheduled test,Low voltage,Battery alm,44.8,-81.9,94.6,24.0,VRLA12v_LeadAcid
16732,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,11,2026-01-31T19:00:01,2026-01-31T20:14:30,Scheduled test,Low voltage,Battery alm,44.9,-81.2,100.6,24.0,VRLA12v_LeadAcid
16733,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,12,2026-01-28T19:00:00,2026-01-28T20:19:09,Scheduled test,Low voltage,Battery alm,44.8,-80.3,105.7,19.0,VRLA12v_LeadAcid
16734,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,13,2026-01-25T19:00:01,2026-01-25T20:22:16,Scheduled test,Low voltage,Battery alm,44.9,-77.8,106.4,24.0,VRLA12v_LeadAcid
16735,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,14,2026-01-22T19:00:01,2026-01-22T20:28:33,Scheduled test,Low voltage,Battery alm,44.9,-77.7,114.4,24.0,VRLA12v_LeadAcid
16736,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,15,2026-01-17T19:00:01,2026-01-17T22:00:24,Scheduled test,Exceeded time limit,Test normal,46.0,-37.7,113.1,22.0,VRLA12v_LeadAcid
16737,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,16,2026-01-14T19:00:01,2026-01-14T20:11:59,Scheduled test,Low voltage,Battery alm,44.8,-79.4,95.1,22.0,VRLA12v_LeadAcid
16738,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,17,2026-01-11T19:00:00,2026-01-11T20:11:27,Scheduled test,Low voltage,Battery alm,44.8,-79.3,94.2,19.0,VRLA12v_LeadAcid
16739,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,18,2026-01-08T19:00:01,2026-01-08T20:08:37,Scheduled test,Low voltage,Battery alm,44.8,-83.1,94.8,22.0,VRLA12v_LeadAcid
16740,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,19,2026-01-05T19:00:00,2026-01-05T20:18:37,Scheduled test,Low voltage,Battery alm,44.9,-77.1,100.9,23.0,VRLA12v_LeadAcid
16741,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,20,2026-01-02T19:00:01,2026-01-02T20:30:55,Scheduled test,Low voltage,Battery alm,44.7,-68.4,103.4,23.0,VRLA12v_LeadAcid
16742,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,21,2025-12-30T19:00:01,2025-12-30T20:22:31,Scheduled test,Low voltage,Battery alm,44.9,-74.8,102.7,23.0,VRLA12v_LeadAcid
16743,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,22,2025-12-27T19:00:01,2025-12-27T20:22:11,Scheduled test,Low voltage,Battery alm,44.9,-73.9,101.0,23.0,VRLA12v_LeadAcid
16744,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,23,2025-12-24T19:00:00,2025-12-24T20:16:52,Scheduled test,Low voltage,Battery alm,45.0,-76.9,98.4,21.0,VRLA12v_LeadAcid
16745,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,24,2025-12-21T19:00:01,2025-12-21T20:10:24,Scheduled test,Low voltage,Battery alm,44.9,-81.5,95.4,23.0,VRLA12v_LeadAcid
16746,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,25,2025-12-18T19:00:00,2025-12-18T20:07:59,Scheduled test,Low voltage,Battery alm,44.9,-83.5,94.4,24.0,VRLA12v_LeadAcid
16747,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,26,2025-12-15T19:00:01,2025-12-15T20:09:01,Scheduled test,Low voltage,Battery alm,44.8,-83.0,95.3,21.0,VRLA12v_LeadAcid
16748,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,27,2025-12-12T19:00:01,2025-12-12T20:08:19,Scheduled test,Low voltage,Battery alm,45.0,-83.2,94.5,24.0,VRLA12v_LeadAcid
16749,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,28,2025-12-09T19:00:01,2025-12-09T20:05:56,Scheduled test,Low voltage,Battery alm,45.0,-84.4,92.5,20.0,VRLA12v_LeadAcid
16750,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,29,2025-12-06T19:00:01,2025-12-06T20:14:46,Scheduled test,Low voltage,Battery alm,44.9,-79.7,99.1,23.0,VRLA12v_LeadAcid
16751,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,30,2025-12-03T19:00:00,2025-12-03T20:09:18,Scheduled test,Low voltage,Battery alm,44.9,-83.4,96.1,22.0,VRLA12v_LeadAcid
16752,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,31,2025-11-30T19:00:01,2025-11-30T20:10:35,Scheduled test,Low voltage,Battery alm,44.8,-81.6,95.8,21.0,VRLA12v_LeadAcid
16753,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,32,2025-11-27T19:00:00,2025-11-27T20:10:31,Scheduled test,Low voltage,Battery alm,44.9,-82.7,97.0,22.0,VRLA12v_LeadAcid
16754,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,33,2025-11-24T19:00:00,2025-11-24T19:48:11,Scheduled test,Low voltage,Battery alm,45.9,-83.1,66.6,20.0,VRLA12v_LeadAcid
16755,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,34,2025-11-21T19:00:01,2025-11-21T19:52:55,Scheduled test,Low voltage,Battery alm,45.9,-78.2,68.8,22.0,VRLA12v_LeadAcid
16756,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,35,2025-11-18T19:00:01,2025-11-18T19:52:00,Scheduled test,Low voltage,Battery alm,45.9,-79.4,68.7,22.0,VRLA12v_LeadAcid
16757,10.63.93.114,UMG.Gurvantes_ShiveehurenBoomt,36,2025-11-15T19:00:01,2025-11-15T19:57:28,Scheduled test,Low voltage,Battery alm,45.9,-75.4,72.1,23.0,VRLA12v_LeadAcid
