id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
677126,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,44,2026-03-31T19:00:01,2026-03-31T19:17:21,Scheduled test,Low voltage,Battery alm,45.6,-75.3,21.7,12.0,VRLA12v_LeadAcid
609961,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,43,2026-03-28T19:00:00,2026-03-28T19:17:28,Scheduled test,Low voltage,Battery alm,45.9,-74.5,21.6,11.0,VRLA12v_LeadAcid
544311,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,42,2026-03-25T19:00:01,2026-03-25T19:18:45,Scheduled test,Low voltage,Battery alm,46.0,-78.4,24.4,17.0,VRLA12v_LeadAcid
480345,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,41,2026-03-22T19:00:01,2026-03-22T19:27:57,Scheduled test,Low voltage,Battery alm,45.6,-74.9,34.8,40.0,VRLA12v_LeadAcid
397875,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,40,2026-03-19T19:00:00,2026-03-19T19:11:38,Scheduled test,Low voltage,Battery alm,45.9,-75.4,14.6,7.0,VRLA12v_LeadAcid
317199,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,39,2026-03-15T19:00:01,2026-03-15T19:11:37,Scheduled test,Low voltage,Battery alm,45.9,-74.4,14.4,5.0,VRLA12v_LeadAcid
238831,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,38,2026-03-11T19:00:01,2026-03-11T19:13:11,Scheduled test,Low voltage,Battery alm,45.9,-78.9,17.3,12.0,VRLA12v_LeadAcid
181602,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,37,2026-03-08T19:00:01,2026-03-08T19:02:43,Scheduled test,Low voltage,Battery alm,45.9,-78.1,3.5,5.0,VRLA12v_LeadAcid
16976,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,1,2026-02-23T19:00:01,2026-02-23T19:37:49,Scheduled test,Low voltage,Battery alm,45.9,-74.1,46.6,45.0,VRLA12v_LeadAcid
16977,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,2,2026-02-20T19:00:00,2026-02-20T19:48:20,Scheduled test,Low voltage,Battery alm,45.7,-69.2,55.6,44.0,VRLA12v_LeadAcid
16978,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,3,2026-02-17T19:00:00,2026-02-17T19:45:40,Scheduled test,Low voltage,Battery alm,45.9,-69.6,52.8,35.0,VRLA12v_LeadAcid
16979,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,4,2026-02-14T19:00:01,2026-02-14T20:26:47,Scheduled test,Low capacity,Test normal,47.5,-70.5,101.7,34.0,VRLA12v_LeadAcid
16980,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,5,2026-02-11T19:00:01,2026-02-11T20:24:53,Scheduled test,Low capacity,Test normal,46.8,-72.8,102.9,44.0,VRLA12v_LeadAcid
16981,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,6,2026-02-08T19:00:00,2026-02-08T20:02:17,Scheduled test,Low voltage,Battery alm,45.8,-79.9,82.8,34.0,VRLA12v_LeadAcid
16982,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,7,2026-02-04T19:00:01,2026-02-04T20:13:55,Scheduled test,Low voltage,Battery alm,45.9,-76.1,93.5,30.0,VRLA12v_LeadAcid
16983,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,8,2026-02-01T19:00:00,2026-02-01T20:06:44,Scheduled test,Low voltage,Battery alm,45.7,-73.3,81.4,30.0,VRLA12v_LeadAcid
16984,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,9,2026-01-29T19:00:00,2026-01-29T20:00:39,Scheduled test,Low voltage,Battery alm,45.8,-74.9,75.6,30.0,VRLA12v_LeadAcid
16985,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,10,2026-01-26T19:00:00,2026-01-26T20:11:39,Scheduled test,Low voltage,Battery alm,45.8,-71.0,84.7,15.0,VRLA12v_LeadAcid
16986,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,11,2026-01-23T19:00:00,2026-01-23T20:02:29,Scheduled test,Low voltage,Battery alm,45.8,-75.6,78.5,11.0,VRLA12v_LeadAcid
16987,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,12,2026-01-20T19:00:00,2026-01-20T20:08:34,Scheduled test,Low voltage,Battery alm,45.8,-72.0,82.1,8.0,VRLA12v_LeadAcid
16988,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,13,2026-01-17T19:00:00,2026-01-17T20:18:20,Scheduled test,Low capacity,Test normal,46.5,-72.9,95.0,17.0,VRLA12v_LeadAcid
16989,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,14,2026-01-14T19:00:02,2026-01-14T20:28:45,Scheduled test,Low capacity,Test normal,46.9,-67.2,99.2,40.0,VRLA12v_LeadAcid
16990,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,15,2026-01-11T19:00:01,2026-01-11T20:23:13,Scheduled test,Low capacity,Test normal,46.4,-72.5,100.3,23.0,VRLA12v_LeadAcid
16991,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,16,2025-12-17T19:00:01,2025-12-17T20:30:32,Scheduled test,Low capacity,Test normal,46.8,-71.3,107.4,34.0,VRLA12v_LeadAcid
16992,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,17,2025-12-14T19:00:00,2025-12-14T20:21:56,Scheduled test,Low capacity,Test normal,46.7,-70.7,96.3,32.0,VRLA12v_LeadAcid
16993,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,18,2025-12-11T19:00:01,2025-12-11T20:20:48,Scheduled test,Low voltage,Battery alm,46.0,-68.7,92.3,10.0,VRLA12v_LeadAcid
16994,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,19,2025-12-06T19:00:01,2025-12-06T20:35:05,Scheduled test,Low capacity,Test normal,47.2,-68.5,108.3,44.0,VRLA12v_LeadAcid
16995,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,20,2025-12-03T19:00:01,2025-12-03T20:08:26,Scheduled test,Low voltage,Battery alm,45.9,-68.2,77.6,8.0,VRLA12v_LeadAcid
16996,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,21,2025-11-28T19:00:01,2025-11-28T20:46:14,Scheduled test,Low capacity,Test normal,47.5,-59.4,105.0,46.0,VRLA12v_LeadAcid
16997,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,22,2025-11-25T19:00:01,2025-11-25T20:41:16,Scheduled test,Low capacity,Test normal,47.0,-61.8,104.0,42.0,VRLA12v_LeadAcid
16998,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,23,2025-11-22T19:00:01,2025-11-22T20:45:43,Scheduled test,Low capacity,Test normal,47.6,-57.7,101.3,43.0,VRLA12v_LeadAcid
16999,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,24,2025-11-19T19:00:00,2025-11-19T20:35:23,Scheduled test,Low voltage,Battery alm,45.8,-60.1,95.3,11.0,VRLA12v_LeadAcid
17000,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,25,2025-11-14T19:00:01,2025-11-14T20:34:26,Scheduled test,Low capacity,Test normal,46.6,-58.8,92.3,6.0,VRLA12v_LeadAcid
17001,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,26,2025-11-11T19:00:00,2025-11-11T20:41:24,Scheduled test,Low capacity,Test normal,46.3,-58.4,98.5,7.0,VRLA12v_LeadAcid
17002,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,27,2025-11-05T19:00:01,2025-11-05T20:42:42,Scheduled test,Low capacity,Test normal,46.1,-59.6,101.8,8.0,VRLA12v_LeadAcid
17003,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,28,2025-11-02T19:00:01,2025-11-02T20:44:36,Scheduled test,Low capacity,Test normal,46.1,-59.8,103.9,8.0,VRLA12v_LeadAcid
17004,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,29,2025-10-30T19:00:00,2025-10-30T19:12:58,Scheduled test,Low temperature,Abnormal end,49.2,-53.4,11.5,5.0,VRLA12v_LeadAcid
17005,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,30,2025-10-27T19:00:01,2025-10-27T19:35:54,Scheduled test,Low temperature,Abnormal end,48.5,-57.6,34.4,5.0,VRLA12v_LeadAcid
17006,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,31,2025-10-15T19:00:01,2025-10-15T20:43:09,Scheduled test,Low capacity,Test normal,46.7,-58.5,100.3,5.0,VRLA12v_LeadAcid
17007,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,32,2025-10-12T19:00:01,2025-10-12T20:58:26,Scheduled test,Low capacity,Test normal,47.5,-57.2,112.6,46.0,VRLA12v_LeadAcid
17008,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,33,2025-10-09T19:00:01,2025-10-09T20:44:28,Scheduled test,Low capacity,Test normal,46.9,-59.3,103.0,14.0,VRLA12v_LeadAcid
17009,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,34,2025-10-06T19:00:01,2025-10-06T20:46:01,Scheduled test,Low capacity,Test normal,47.1,-58.0,102.2,14.0,VRLA12v_LeadAcid
17010,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,35,2025-10-03T19:00:00,2025-10-03T20:51:58,Scheduled test,Low capacity,Test normal,46.9,-61.0,113.6,16.0,VRLA12v_LeadAcid
17011,10.63.93.42,UMG.Dalanzadgad_OyutBag_Unitel_TPD55,36,2025-09-30T19:00:00,2025-09-30T21:05:10,Scheduled test,Low capacity,Test normal,47.6,-59.2,123.2,49.0,VRLA12v_LeadAcid
