id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
677355,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,45,2026-03-31T19:00:01,2026-03-31T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.8,-36.1,108.2,22.0,ESMU_Lithium
610185,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,44,2026-03-28T19:00:01,2026-03-28T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.8,-32.9,98.6,21.0,ESMU_Lithium
544530,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,43,2026-03-25T19:00:01,2026-03-25T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.8,-37.3,112.0,22.0,ESMU_Lithium
480559,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,42,2026-03-22T19:00:00,2026-03-22T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.8,-32.9,98.6,22.0,ESMU_Lithium
398084,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,41,2026-03-19T19:00:01,2026-03-19T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-37.1,111.2,21.0,ESMU_Lithium
337363,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,40,2026-03-16T19:00:00,2026-03-16T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.7,-35.9,107.6,18.0,ESMU_Lithium
277936,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,39,2026-03-13T19:00:01,2026-03-13T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-39.3,117.9,17.0,ESMU_Lithium
219801,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,38,2026-03-10T19:00:00,2026-03-10T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.8,-35.8,107.5,20.0,ESMU_Lithium
163034,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,37,2026-03-07T19:00:01,2026-03-07T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.7,-35.9,107.8,18.0,ESMU_Lithium
17160,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,1,2026-02-20T19:00:01,2026-02-20T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.0,-25.7,77.2,18.0,ESMU_Lithium
17161,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,2,2026-02-17T19:00:00,2026-02-17T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.9,-25.6,76.9,16.0,ESMU_Lithium
17162,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,3,2026-02-13T19:00:00,2026-02-13T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-32.7,98.2,15.0,ESMU_Lithium
17163,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,4,2025-11-22T19:00:00,2025-11-22T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.8,-29.0,87.1,17.0,ESMU_Lithium
17164,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,5,2025-11-11T19:00:00,2025-11-11T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-32.5,97.6,17.0,ESMU_Lithium
17165,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,6,2025-11-07T19:00:00,2025-11-07T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-35.0,105.0,17.0,ESMU_Lithium
17166,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,7,2025-11-04T19:00:00,2025-11-04T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-36.0,108.1,21.0,ESMU_Lithium
17167,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,8,2025-11-01T19:00:01,2025-11-01T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.9,-31.2,93.7,21.0,ESMU_Lithium
17168,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,9,2025-10-29T19:00:01,2025-10-29T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.8,-33.4,100.3,19.0,ESMU_Lithium
17169,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,10,2025-10-26T19:00:00,2025-10-26T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.9,-29.0,87.0,18.0,ESMU_Lithium
17170,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,11,2025-10-23T19:00:01,2025-10-23T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-32.1,96.4,17.0,ESMU_Lithium
17171,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,12,2025-10-20T19:00:01,2025-10-20T22:00:09,Scheduled test,Exceeded time limit,Test normal,48.7,-33.1,99.3,16.0,ESMU_Lithium
17172,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,13,2025-10-17T19:00:01,2025-10-17T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.6,-33.6,100.7,16.0,ESMU_Lithium
17173,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,14,2025-10-14T19:00:01,2025-10-14T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-33.1,99.2,17.0,ESMU_Lithium
17174,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,15,2025-10-11T19:00:01,2025-10-11T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.0,-30.1,90.2,22.0,ESMU_Lithium
17175,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,16,2025-10-08T19:00:01,2025-10-08T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.8,-35.5,106.4,23.0,ESMU_Lithium
17176,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,17,2025-10-05T19:00:02,2025-10-05T22:00:09,Scheduled test,Exceeded time limit,Test normal,49.0,-30.9,92.7,24.0,ESMU_Lithium
17177,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,18,2025-10-02T19:00:01,2025-10-02T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.0,-34.4,103.3,27.0,ESMU_Lithium
17178,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,19,2025-09-29T19:00:00,2025-09-29T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.9,-36.3,108.8,26.0,ESMU_Lithium
17179,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,20,2025-09-26T19:00:01,2025-09-26T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.9,-37.8,113.4,27.0,ESMU_Lithium
17180,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,21,2025-09-23T19:00:00,2025-09-23T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.0,-32.0,95.9,24.0,ESMU_Lithium
17181,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,22,2025-09-20T19:00:00,2025-09-20T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.0,-30.9,92.7,26.0,ESMU_Lithium
17182,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,23,2025-09-17T19:00:00,2025-09-17T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.9,-35.4,106.2,25.0,ESMU_Lithium
17183,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,24,2025-09-14T19:00:01,2025-09-14T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.0,-30.8,92.5,25.0,ESMU_Lithium
17184,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,25,2025-09-11T19:00:00,2025-09-11T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.9,-33.5,100.4,26.0,ESMU_Lithium
17185,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,26,2025-09-08T19:00:01,2025-09-08T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.0,-31.6,94.9,25.0,ESMU_Lithium
17186,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,27,2025-09-05T19:00:00,2025-09-05T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.9,-34.8,104.4,25.0,ESMU_Lithium
17187,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,28,2025-09-02T19:00:00,2025-09-02T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.0,-32.5,97.5,26.0,ESMU_Lithium
17188,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,29,2025-08-30T19:00:01,2025-08-30T22:00:09,Scheduled test,Exceeded time limit,Test normal,49.0,-32.6,97.8,26.0,ESMU_Lithium
17189,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,30,2025-08-27T19:00:00,2025-08-27T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.0,-33.8,101.5,27.0,ESMU_Lithium
17190,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,31,2025-08-24T19:00:00,2025-08-24T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.9,-34.8,104.5,27.0,ESMU_Lithium
17191,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,32,2025-08-21T19:00:00,2025-08-21T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.9,-35.8,107.5,26.0,ESMU_Lithium
17192,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,33,2025-08-18T19:00:00,2025-08-18T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.0,-33.0,99.1,27.0,ESMU_Lithium
17193,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,34,2025-08-15T19:00:01,2025-08-15T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.9,-34.0,101.9,27.0,ESMU_Lithium
17194,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,35,2025-08-12T19:00:00,2025-08-12T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.0,-33.2,99.5,26.0,ESMU_Lithium
17195,10.63.95.162,SBD._1hor_ElitHothon12_3Bair_ULN,36,2025-08-09T19:00:01,2025-08-09T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.0,-32.6,97.7,27.0,ESMU_Lithium
