id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
654896,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,45,2026-03-30T19:00:02,2026-03-30T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.4,-8.7,26.1,23.0,VRLA12v_LeadAcid
588227,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,44,2026-03-27T19:00:03,2026-03-27T22:00:26,Timed Self-Check,Exceeded time limit,Test Result Normal,50.4,-8.8,26.5,23.0,VRLA12v_LeadAcid
523046,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,43,2026-03-24T19:00:03,2026-03-24T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.4,-8.9,26.6,23.0,VRLA12v_LeadAcid
459797,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,42,2026-03-21T19:00:02,2026-03-21T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.9,26.6,22.0,VRLA12v_LeadAcid
377777,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,41,2026-03-18T19:00:02,2026-03-18T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.8,26.4,21.0,VRLA12v_LeadAcid
317482,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,40,2026-03-15T19:00:01,2026-03-15T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.9,26.8,21.0,VRLA12v_LeadAcid
239103,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,39,2026-03-11T19:00:02,2026-03-11T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.7,26.2,21.0,VRLA12v_LeadAcid
181867,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,38,2026-03-08T19:00:01,2026-03-08T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.9,26.8,19.0,VRLA12v_LeadAcid
126019,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,37,2026-03-05T19:00:03,2026-03-05T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.7,26.1,18.0,VRLA12v_LeadAcid
17232,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,1,2026-03-02T19:00:02,2026-03-02T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.7,26.1,19.0,VRLA12v_LeadAcid
17233,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,2,2026-02-27T19:00:02,2026-02-27T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.8,26.3,19.0,VRLA12v_LeadAcid
17234,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,3,2026-02-24T19:00:03,2026-02-24T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.7,26.2,19.0,VRLA12v_LeadAcid
17235,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,4,2026-02-21T19:00:02,2026-02-21T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.6,25.8,20.0,VRLA12v_LeadAcid
17236,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,5,2026-02-18T19:00:02,2026-02-18T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.4,25.2,19.0,VRLA12v_LeadAcid
17237,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,6,2026-02-15T19:00:02,2026-02-15T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.9,26.7,19.0,VRLA12v_LeadAcid
17238,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,7,2026-02-12T19:00:03,2026-02-12T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.8,26.4,19.0,VRLA12v_LeadAcid
17239,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,8,2026-02-09T19:00:02,2026-02-09T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.1,-8.9,26.6,18.0,VRLA12v_LeadAcid
17240,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,9,2026-02-06T19:00:03,2026-02-06T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.7,26.2,18.0,VRLA12v_LeadAcid
17241,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,10,2026-02-03T19:00:01,2026-02-03T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.8,26.3,18.0,VRLA12v_LeadAcid
17242,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,11,2026-01-31T19:00:02,2026-01-31T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.1,-8.8,26.4,18.0,VRLA12v_LeadAcid
17243,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,12,2026-01-28T19:00:02,2026-01-28T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,50.1,-8.8,26.3,17.0,VRLA12v_LeadAcid
17244,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,13,2026-01-25T19:00:02,2026-01-25T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.1,-8.7,26.0,17.0,VRLA12v_LeadAcid
17245,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,14,2026-01-22T19:00:03,2026-01-22T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.1,-8.8,26.3,17.0,VRLA12v_LeadAcid
17246,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,15,2026-01-19T19:00:03,2026-01-19T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.7,26.0,18.0,VRLA12v_LeadAcid
17247,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,16,2026-01-16T19:00:02,2026-01-16T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.9,26.7,20.0,VRLA12v_LeadAcid
17248,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,17,2026-01-13T19:00:03,2026-01-13T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.8,26.4,21.0,VRLA12v_LeadAcid
17249,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,18,2026-01-09T19:00:02,2026-01-09T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.8,26.5,21.0,VRLA12v_LeadAcid
17250,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,19,2026-01-06T19:00:01,2026-01-06T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.8,26.5,20.0,VRLA12v_LeadAcid
17251,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,20,2026-01-03T19:00:02,2026-01-03T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.7,26.2,20.0,VRLA12v_LeadAcid
17252,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,21,2025-12-31T19:00:03,2025-12-31T22:00:26,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.5,25.6,19.0,VRLA12v_LeadAcid
17253,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,22,2025-12-28T19:00:02,2025-12-28T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.8,26.4,20.0,VRLA12v_LeadAcid
17254,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,23,2025-12-25T19:00:03,2025-12-25T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-9.0,27.1,20.0,VRLA12v_LeadAcid
17255,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,24,2025-12-22T19:00:02,2025-12-22T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.8,26.4,20.0,VRLA12v_LeadAcid
17256,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,25,2025-12-19T19:00:02,2025-12-19T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.5,25.4,20.0,VRLA12v_LeadAcid
17257,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,26,2025-12-16T19:00:02,2025-12-16T22:00:23,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.5,25.4,19.0,VRLA12v_LeadAcid
17258,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,27,2025-12-13T19:00:03,2025-12-13T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.4,-8.3,24.9,19.0,VRLA12v_LeadAcid
17259,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,28,2025-12-10T19:00:02,2025-12-10T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.9,26.8,19.0,VRLA12v_LeadAcid
17260,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,29,2025-12-07T19:00:03,2025-12-07T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.9,26.7,19.0,VRLA12v_LeadAcid
17261,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,30,2025-12-04T19:00:02,2025-12-04T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.8,26.6,19.0,VRLA12v_LeadAcid
17262,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,31,2025-12-01T19:00:03,2025-12-01T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-9.0,26.9,19.0,VRLA12v_LeadAcid
17263,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,32,2025-11-28T19:00:02,2025-11-28T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-8.9,26.8,20.0,VRLA12v_LeadAcid
17264,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,33,2025-11-25T19:00:02,2025-11-25T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-9.0,27.0,21.0,VRLA12v_LeadAcid
17265,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,34,2025-11-22T19:00:03,2025-11-22T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-8.9,26.6,21.0,VRLA12v_LeadAcid
17266,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,35,2025-11-19T19:00:02,2025-11-19T22:00:24,Timed Self-Check,Exceeded time limit,Test Result Normal,50.2,-9.0,26.9,21.0,VRLA12v_LeadAcid
17267,10.63.96.131,HUD._4hor_FoodCity_Indoor_MP21_ULN,36,2025-11-16T19:00:03,2025-11-16T22:00:25,Timed Self-Check,Exceeded time limit,Test Result Normal,50.3,-9.0,27.1,21.0,VRLA12v_LeadAcid
