id,ip,location,test_no,start_time,end_time,test_type,stop_reason,test_result,end_voltage,avg_current,capacity,temperature,batt_type
678014,10.63.99.226,HUD._3hor_MSM_MP24_ULN,44,2026-03-31T19:00:01,2026-03-31T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.5,-42.4,127.1,19.0,ESMU_Lithium
610830,10.63.99.226,HUD._3hor_MSM_MP24_ULN,43,2026-03-28T19:00:00,2026-03-28T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-40.6,121.7,18.0,ESMU_Lithium
545162,10.63.99.226,HUD._3hor_MSM_MP24_ULN,42,2026-03-25T19:00:01,2026-03-25T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-43.9,131.6,20.0,ESMU_Lithium
481177,10.63.99.226,HUD._3hor_MSM_MP24_ULN,41,2026-03-22T19:00:01,2026-03-22T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-39.0,117.1,20.0,ESMU_Lithium
398688,10.63.99.226,HUD._3hor_MSM_MP24_ULN,40,2026-03-19T19:00:01,2026-03-19T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-35.9,107.6,18.0,ESMU_Lithium
337954,10.63.99.226,HUD._3hor_MSM_MP24_ULN,39,2026-03-16T19:00:00,2026-03-16T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.5,-40.6,121.7,15.0,ESMU_Lithium
258991,10.63.99.226,HUD._3hor_MSM_MP24_ULN,38,2026-03-12T19:00:01,2026-03-12T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.5,-37.0,111.0,14.0,ESMU_Lithium
201286,10.63.99.226,HUD._3hor_MSM_MP24_ULN,37,2026-03-09T19:00:00,2026-03-09T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-38.1,114.3,17.0,ESMU_Lithium
17702,10.63.99.226,HUD._3hor_MSM_MP24_ULN,1,2025-11-06T19:00:01,2025-11-06T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.7,-34.0,101.9,18.0,ESMU_Lithium
17703,10.63.99.226,HUD._3hor_MSM_MP24_ULN,2,2025-11-03T19:00:01,2025-11-03T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.7,-36.9,110.7,19.0,ESMU_Lithium
17704,10.63.99.226,HUD._3hor_MSM_MP24_ULN,3,2025-10-31T19:00:00,2025-10-31T22:00:06,Scheduled test,Exceeded time limit,Test normal,48.6,-39.4,118.3,19.0,ESMU_Lithium
17705,10.63.99.226,HUD._3hor_MSM_MP24_ULN,4,2025-10-28T19:00:00,2025-10-28T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-35.6,106.8,18.0,ESMU_Lithium
17706,10.63.99.226,HUD._3hor_MSM_MP24_ULN,5,2025-10-14T19:00:00,2025-10-14T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.6,-33.3,99.8,16.0,ESMU_Lithium
17707,10.63.99.226,HUD._3hor_MSM_MP24_ULN,6,2025-10-11T19:00:01,2025-10-11T22:00:08,Scheduled test,Exceeded time limit,Test normal,48.9,-33.4,100.3,22.0,ESMU_Lithium
17708,10.63.99.226,HUD._3hor_MSM_MP24_ULN,7,2025-10-08T19:00:00,2025-10-08T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.8,-37.4,112.3,23.0,ESMU_Lithium
17709,10.63.99.226,HUD._3hor_MSM_MP24_ULN,8,2025-10-05T19:00:00,2025-10-05T22:00:07,Scheduled test,Exceeded time limit,Test normal,48.9,-34.0,102.1,24.0,ESMU_Lithium
17710,10.63.99.226,HUD._3hor_MSM_MP24_ULN,9,2025-10-02T19:00:00,2025-10-02T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.0,-38.0,113.9,32.0,ESMU_Lithium
17711,10.63.99.226,HUD._3hor_MSM_MP24_ULN,10,2025-09-29T19:00:00,2025-09-29T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.2,-30.2,90.7,30.0,ESMU_Lithium
17712,10.63.99.226,HUD._3hor_MSM_MP24_ULN,11,2025-09-26T19:00:00,2025-09-26T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.1,-29.5,88.5,30.0,ESMU_Lithium
17713,10.63.99.226,HUD._3hor_MSM_MP24_ULN,12,2025-09-23T19:00:02,2025-09-23T22:00:09,Scheduled test,Exceeded time limit,Test normal,49.0,-31.5,94.5,25.0,ESMU_Lithium
17714,10.63.99.226,HUD._3hor_MSM_MP24_ULN,13,2025-09-20T19:00:01,2025-09-20T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.4,-24.6,73.9,29.0,ESMU_Lithium
17715,10.63.99.226,HUD._3hor_MSM_MP24_ULN,14,2025-09-17T19:00:01,2025-09-17T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.5,-20.3,61.0,25.0,ESMU_Lithium
17716,10.63.99.226,HUD._3hor_MSM_MP24_ULN,15,2025-09-13T19:00:01,2025-09-13T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.4,-16.8,50.3,22.0,ESMU_Lithium
17717,10.63.99.226,HUD._3hor_MSM_MP24_ULN,16,2025-09-10T19:00:00,2025-09-10T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.6,-17.7,53.0,28.0,ESMU_Lithium
17718,10.63.99.226,HUD._3hor_MSM_MP24_ULN,17,2025-09-07T19:00:00,2025-09-07T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.5,-16.9,50.7,24.0,ESMU_Lithium
17719,10.63.99.226,HUD._3hor_MSM_MP24_ULN,18,2025-09-04T19:00:00,2025-09-04T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.5,-17.6,52.7,28.0,ESMU_Lithium
17720,10.63.99.226,HUD._3hor_MSM_MP24_ULN,19,2025-09-01T19:00:00,2025-09-01T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.7,-16.4,49.2,34.0,ESMU_Lithium
17721,10.63.99.226,HUD._3hor_MSM_MP24_ULN,20,2025-08-29T19:00:00,2025-08-29T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.5,-19.0,56.9,29.0,ESMU_Lithium
17722,10.63.99.226,HUD._3hor_MSM_MP24_ULN,21,2025-08-26T19:00:01,2025-08-26T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.6,-17.8,53.3,33.0,ESMU_Lithium
17723,10.63.99.226,HUD._3hor_MSM_MP24_ULN,22,2025-08-23T19:00:00,2025-08-23T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.6,-17.2,51.6,31.0,ESMU_Lithium
17724,10.63.99.226,HUD._3hor_MSM_MP24_ULN,23,2025-08-20T19:00:01,2025-08-20T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.6,-17.0,50.9,26.0,ESMU_Lithium
17725,10.63.99.226,HUD._3hor_MSM_MP24_ULN,24,2025-08-17T19:00:00,2025-08-17T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.6,-17.5,52.6,32.0,ESMU_Lithium
17726,10.63.99.226,HUD._3hor_MSM_MP24_ULN,25,2025-08-14T19:00:00,2025-08-14T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.6,-19.0,57.0,31.0,ESMU_Lithium
17727,10.63.99.226,HUD._3hor_MSM_MP24_ULN,26,2025-08-11T19:00:01,2025-08-11T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.5,-19.5,58.5,30.0,ESMU_Lithium
17728,10.63.99.226,HUD._3hor_MSM_MP24_ULN,27,2025-08-08T19:00:01,2025-08-08T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.6,-18.0,53.9,34.0,ESMU_Lithium
17729,10.63.99.226,HUD._3hor_MSM_MP24_ULN,28,2025-08-05T19:00:00,2025-08-05T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.6,-21.1,63.3,33.0,ESMU_Lithium
17730,10.63.99.226,HUD._3hor_MSM_MP24_ULN,29,2025-08-02T19:00:00,2025-08-02T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.6,-18.1,54.2,33.0,ESMU_Lithium
17731,10.63.99.226,HUD._3hor_MSM_MP24_ULN,30,2025-07-30T19:00:00,2025-07-30T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.6,-18.7,56.1,33.0,ESMU_Lithium
17732,10.63.99.226,HUD._3hor_MSM_MP24_ULN,31,2025-07-27T19:00:01,2025-07-27T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.6,-18.8,56.5,36.0,ESMU_Lithium
17733,10.63.99.226,HUD._3hor_MSM_MP24_ULN,32,2025-07-24T19:00:00,2025-07-24T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.7,-17.1,51.2,35.0,ESMU_Lithium
17734,10.63.99.226,HUD._3hor_MSM_MP24_ULN,33,2025-07-21T19:00:00,2025-07-21T22:00:06,Scheduled test,Exceeded time limit,Test normal,49.6,-18.3,54.9,35.0,ESMU_Lithium
17735,10.63.99.226,HUD._3hor_MSM_MP24_ULN,34,2025-07-18T19:00:00,2025-07-18T22:00:07,Scheduled test,Exceeded time limit,Test normal,49.7,-15.0,44.9,34.0,ESMU_Lithium
17736,10.63.99.226,HUD._3hor_MSM_MP24_ULN,35,2025-07-15T19:00:01,2025-07-15T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.7,-14.8,44.5,35.0,ESMU_Lithium
17737,10.63.99.226,HUD._3hor_MSM_MP24_ULN,36,2025-07-12T19:00:01,2025-07-12T22:00:08,Scheduled test,Exceeded time limit,Test normal,49.7,-15.2,45.6,36.0,ESMU_Lithium
