id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp,avg_current
20063,10.61.49.45,SEL.Zuunburen_Yandan_NMD,458,2026-03-31T19:00:01,2026-03-31T20:05:37,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,85.0,0.0,0.0,53.8,53.8,0.0,0.0,45.5,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,36.8
19992,10.61.49.45,SEL.Zuunburen_Yandan_NMD,457,2026-03-29T19:00:01,2026-03-29T20:10:39,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,83.0,0.0,0.0,52.4,52.3,0.0,0.0,45.4,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
19918,10.61.49.45,SEL.Zuunburen_Yandan_NMD,456,2026-03-27T19:00:01,2026-03-27T20:08:11,68,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,83.0,0.0,0.0,52.7,52.6,0.0,0.0,45.5,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,38.6
19842,10.61.49.45,SEL.Zuunburen_Yandan_NMD,455,2026-03-25T19:00:01,2026-03-25T20:05:30,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.3,53.2,0.0,0.0,45.5,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,38.7
19769,10.61.49.45,SEL.Zuunburen_Yandan_NMD,454,2026-03-23T19:00:00,2026-03-23T20:09:20,69,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,83.0,0.0,0.0,53.0,53.0,0.0,0.0,45.6,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,38.1
19693,10.61.49.45,SEL.Zuunburen_Yandan_NMD,453,2026-03-21T19:00:01,2026-03-21T20:07:53,67,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.1,53.0,0.0,0.0,45.6,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
19616,10.61.49.45,SEL.Zuunburen_Yandan_NMD,452,2026-03-19T19:00:01,2026-03-19T20:05:52,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,52.7,52.7,0.0,0.0,45.5,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
19540,10.61.49.45,SEL.Zuunburen_Yandan_NMD,451,2026-03-17T19:00:01,2026-03-17T20:05:07,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.8,53.8,0.0,0.0,45.5,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
19467,10.61.49.45,SEL.Zuunburen_Yandan_NMD,450,2026-03-15T19:00:01,2026-03-15T20:06:56,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.4,53.4,0.0,0.0,45.5,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
19394,10.61.49.45,SEL.Zuunburen_Yandan_NMD,449,2026-03-13T19:00:01,2026-03-13T20:04:51,64,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,85.0,0.0,0.0,53.4,53.3,0.0,0.0,45.5,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
19318,10.61.49.45,SEL.Zuunburen_Yandan_NMD,448,2026-03-11T19:00:01,2026-03-11T20:05:48,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,83.0,0.0,0.0,53.2,53.1,0.0,0.0,45.4,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
19242,10.61.49.45,SEL.Zuunburen_Yandan_NMD,447,2026-03-09T19:00:01,2026-03-09T19:55:19,55,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,84.0,85.0,0.0,0.0,53.0,52.9,0.0,0.0,45.5,45.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
19243,10.61.49.45,SEL.Zuunburen_Yandan_NMD,446,2026-03-07T19:00:01,2026-03-07T19:52:38,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,84.0,86.0,0.0,0.0,53.2,53.1,0.0,0.0,45.6,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
19032,10.61.49.45,SEL.Zuunburen_Yandan_NMD,445,2026-03-05T19:00:01,2026-03-05T19:50:05,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,86.0,0.0,0.0,53.7,53.6,0.0,0.0,45.4,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
18971,10.61.49.45,SEL.Zuunburen_Yandan_NMD,444,2026-03-03T19:00:01,2026-03-03T19:52:26,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,84.0,86.0,0.0,0.0,53.6,53.5,0.0,0.0,45.4,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
18910,10.61.49.45,SEL.Zuunburen_Yandan_NMD,443,2026-03-01T19:00:01,2026-03-01T19:50:35,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,87.0,0.0,0.0,54.3,54.2,0.0,0.0,45.6,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
18858,10.61.49.45,SEL.Zuunburen_Yandan_NMD,442,2026-02-27T19:00:00,2026-02-27T19:50:20,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,87.0,0.0,0.0,54.1,54.1,0.0,0.0,45.4,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2387,10.61.49.45,SEL.Zuunburen_Yandan_NMD,441,2026-02-25T20:00:01,2026-02-25T20:46:34,46,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,88.0,0.0,0.0,53.5,53.4,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2388,10.61.49.45,SEL.Zuunburen_Yandan_NMD,440,2026-02-23T20:00:01,2026-02-23T20:48:02,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,88.0,0.0,0.0,53.6,53.6,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2389,10.61.49.45,SEL.Zuunburen_Yandan_NMD,439,2026-02-21T20:00:01,2026-02-21T20:50:04,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,87.0,0.0,0.0,53.7,53.7,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2390,10.61.49.45,SEL.Zuunburen_Yandan_NMD,438,2026-02-19T20:00:01,2026-02-19T20:54:06,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,86.0,0.0,0.0,53.4,53.3,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2391,10.61.49.45,SEL.Zuunburen_Yandan_NMD,437,2026-02-17T20:00:01,2026-02-17T20:53:55,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,85.0,86.0,0.0,0.0,53.6,53.6,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2392,10.61.49.45,SEL.Zuunburen_Yandan_NMD,436,2026-02-15T20:00:01,2026-02-15T20:55:34,55,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,84.0,85.0,0.0,0.0,54.1,54.1,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2393,10.61.49.45,SEL.Zuunburen_Yandan_NMD,435,2026-02-13T20:00:01,2026-02-13T20:58:20,58,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,85.0,0.0,0.0,53.8,53.7,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2394,10.61.49.45,SEL.Zuunburen_Yandan_NMD,434,2026-02-11T20:00:01,2026-02-11T20:58:00,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,85.0,0.0,0.0,53.6,53.5,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2395,10.61.49.45,SEL.Zuunburen_Yandan_NMD,433,2026-02-09T20:00:01,2026-02-09T20:59:01,59,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,84.0,0.0,0.0,54.3,54.3,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2396,10.61.49.45,SEL.Zuunburen_Yandan_NMD,432,2026-02-07T20:00:00,2026-02-07T21:00:44,60,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,84.0,0.0,0.0,53.7,53.7,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2397,10.61.49.45,SEL.Zuunburen_Yandan_NMD,431,2026-02-05T20:00:01,2026-02-05T21:02:59,62,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.7,53.7,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2398,10.61.49.45,SEL.Zuunburen_Yandan_NMD,430,2026-02-03T20:00:01,2026-02-03T21:04:39,64,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,83.0,0.0,0.0,53.7,53.7,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2399,10.61.49.45,SEL.Zuunburen_Yandan_NMD,429,2026-02-01T20:00:01,2026-02-01T21:03:40,63,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,83.0,0.0,0.0,53.7,53.6,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2400,10.61.49.45,SEL.Zuunburen_Yandan_NMD,428,2026-01-30T20:00:01,2026-01-30T21:11:40,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,78.0,81.0,0.0,0.0,53.9,53.9,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2401,10.61.49.45,SEL.Zuunburen_Yandan_NMD,427,2026-01-28T01:33:31,2026-01-28T03:33:32,120,SCHEDULED,MAX_TIME,100.0,100.0,0.0,0.0,79.0,81.0,0.0,0.0,55.7,55.7,0.0,0.0,47.3,47.2,0.0,0.0,,,,,,,,,LEAD_ACID,,
2402,10.61.49.45,SEL.Zuunburen_Yandan_NMD,426,2026-01-25T20:00:01,2026-01-25T21:04:00,63,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.5,53.4,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2403,10.61.49.45,SEL.Zuunburen_Yandan_NMD,425,2026-01-23T00:13:40,2026-01-23T01:56:41,103,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,79.0,81.0,0.0,0.0,56.1,56.0,0.0,0.0,46.6,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2404,10.61.49.45,SEL.Zuunburen_Yandan_NMD,424,2026-01-20T20:00:01,2026-01-20T20:39:32,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,89.0,90.0,0.0,0.0,53.5,53.5,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2405,10.61.49.45,SEL.Zuunburen_Yandan_NMD,423,2026-01-18T20:00:01,2026-01-18T20:41:27,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,89.0,0.0,0.0,54.1,54.1,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2406,10.61.49.45,SEL.Zuunburen_Yandan_NMD,422,2026-01-16T20:00:01,2026-01-16T20:42:48,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,89.0,0.0,0.0,53.6,53.5,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2407,10.61.49.45,SEL.Zuunburen_Yandan_NMD,421,2026-01-14T20:00:01,2026-01-14T20:42:53,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,89.0,0.0,0.0,53.8,54.4,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2408,10.61.49.45,SEL.Zuunburen_Yandan_NMD,420,2026-01-12T20:00:01,2026-01-12T20:43:31,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,89.0,0.0,0.0,54.5,54.5,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2409,10.61.49.45,SEL.Zuunburen_Yandan_NMD,419,2026-01-10T20:00:01,2026-01-10T20:40:23,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,89.0,0.0,0.0,54.6,54.5,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2410,10.61.49.45,SEL.Zuunburen_Yandan_NMD,418,2026-01-08T20:00:01,2026-01-08T20:41:37,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,89.0,0.0,0.0,53.5,54.2,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2411,10.61.49.45,SEL.Zuunburen_Yandan_NMD,417,2026-01-06T20:00:01,2026-01-06T20:40:04,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,89.0,0.0,0.0,54.2,54.2,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2412,10.61.49.45,SEL.Zuunburen_Yandan_NMD,416,2026-01-04T20:00:00,2026-01-04T20:40:47,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,89.0,0.0,0.0,53.8,53.8,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2413,10.61.49.45,SEL.Zuunburen_Yandan_NMD,415,2026-01-02T20:00:01,2026-01-02T20:36:25,36,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,54.0,54.0,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2414,10.61.49.45,SEL.Zuunburen_Yandan_NMD,414,2025-12-31T20:00:01,2025-12-31T20:40:46,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,54.6,54.6,0.0,0.0,46.3,46.2,0.0,0.0,,,,,,,,,LEAD_ACID,,
2415,10.61.49.45,SEL.Zuunburen_Yandan_NMD,413,2025-12-29T20:00:01,2025-12-29T20:40:59,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,89.0,0.0,0.0,54.4,54.3,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2416,10.61.49.45,SEL.Zuunburen_Yandan_NMD,412,2025-12-27T20:00:00,2025-12-27T20:44:37,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,89.0,0.0,0.0,54.3,54.3,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2417,10.61.49.45,SEL.Zuunburen_Yandan_NMD,411,2025-12-25T20:00:01,2025-12-25T20:42:24,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,54.1,54.1,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2418,10.61.49.45,SEL.Zuunburen_Yandan_NMD,410,2025-12-23T20:00:01,2025-12-23T20:38:50,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,54.2,54.2,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2419,10.61.49.45,SEL.Zuunburen_Yandan_NMD,409,2025-12-21T20:00:01,2025-12-21T20:41:28,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,54.2,54.2,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2420,10.61.49.45,SEL.Zuunburen_Yandan_NMD,408,2025-12-19T20:00:01,2025-12-19T20:41:38,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.9,53.9,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2421,10.61.49.45,SEL.Zuunburen_Yandan_NMD,407,2025-12-17T20:00:01,2025-12-17T20:42:09,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.8,53.8,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2422,10.61.49.45,SEL.Zuunburen_Yandan_NMD,406,2025-12-15T20:00:01,2025-12-15T20:41:24,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,54.3,54.2,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2423,10.61.49.45,SEL.Zuunburen_Yandan_NMD,405,2025-12-13T20:00:01,2025-12-13T20:40:35,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.8,53.8,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
2424,10.61.49.45,SEL.Zuunburen_Yandan_NMD,404,2025-12-11T20:00:00,2025-12-11T20:40:25,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,54.7,54.7,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2425,10.61.49.45,SEL.Zuunburen_Yandan_NMD,403,2025-12-09T20:00:01,2025-12-09T20:40:50,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,54.3,54.2,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2426,10.61.49.45,SEL.Zuunburen_Yandan_NMD,402,2025-12-07T20:00:01,2025-12-07T20:40:21,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.8,53.7,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2427,10.61.49.45,SEL.Zuunburen_Yandan_NMD,401,2025-12-05T20:00:01,2025-12-05T20:38:26,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,90.0,0.0,0.0,53.9,53.9,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2428,10.61.49.45,SEL.Zuunburen_Yandan_NMD,400,2025-12-03T20:00:01,2025-12-03T20:40:26,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,90.0,0.0,0.0,53.7,53.6,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2429,10.61.49.45,SEL.Zuunburen_Yandan_NMD,399,2025-12-01T20:00:01,2025-12-01T20:39:03,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.6,53.6,0.0,0.0,46.2,46.1,0.0,0.0,,,,,,,,,LEAD_ACID,,
2430,10.61.49.45,SEL.Zuunburen_Yandan_NMD,398,2025-11-29T20:00:01,2025-11-29T20:42:23,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.9,53.9,0.0,0.0,46.3,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2431,10.61.49.45,SEL.Zuunburen_Yandan_NMD,397,2025-11-27T20:00:01,2025-11-27T20:43:35,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.6,53.5,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2432,10.61.49.45,SEL.Zuunburen_Yandan_NMD,396,2025-11-25T20:00:01,2025-11-25T20:41:44,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,90.0,0.0,0.0,53.7,53.7,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2433,10.61.49.45,SEL.Zuunburen_Yandan_NMD,395,2025-11-23T20:00:01,2025-11-23T20:42:52,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.3,53.2,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2434,10.61.49.45,SEL.Zuunburen_Yandan_NMD,394,2025-11-21T20:00:01,2025-11-21T20:42:02,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,90.0,0.0,0.0,53.2,53.2,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2435,10.61.49.45,SEL.Zuunburen_Yandan_NMD,393,2025-11-19T20:00:01,2025-11-19T20:43:13,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.7,53.7,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2436,10.61.49.45,SEL.Zuunburen_Yandan_NMD,392,2025-11-17T20:00:01,2025-11-17T20:41:45,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,90.0,0.0,0.0,53.4,53.3,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2437,10.61.49.45,SEL.Zuunburen_Yandan_NMD,391,2025-11-15T20:00:01,2025-11-15T20:40:21,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,88.0,90.0,0.0,0.0,53.1,53.1,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2438,10.61.49.45,SEL.Zuunburen_Yandan_NMD,390,2025-11-13T20:00:01,2025-11-13T20:41:50,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,53.2,53.2,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2439,10.61.49.45,SEL.Zuunburen_Yandan_NMD,389,2025-11-11T20:00:01,2025-11-11T20:42:14,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,87.0,90.0,0.0,0.0,52.8,52.8,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2440,10.61.49.45,SEL.Zuunburen_Yandan_NMD,388,2025-11-09T20:00:01,2025-11-09T20:54:47,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,89.0,0.0,0.0,53.1,53.0,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2441,10.61.49.45,SEL.Zuunburen_Yandan_NMD,387,2025-11-07T20:00:01,2025-11-07T20:53:31,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,86.0,88.0,0.0,0.0,52.6,52.5,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2442,10.61.49.45,SEL.Zuunburen_Yandan_NMD,386,2025-11-05T20:00:01,2025-11-05T21:03:12,63,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,84.0,87.0,0.0,0.0,52.6,52.5,0.0,0.0,46.6,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2443,10.61.49.45,SEL.Zuunburen_Yandan_NMD,385,2025-11-03T20:00:01,2025-11-03T21:03:45,63,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,86.0,0.0,0.0,52.7,52.5,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2444,10.61.49.45,SEL.Zuunburen_Yandan_NMD,384,2025-11-01T20:00:01,2025-11-01T21:00:56,60,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,86.0,0.0,0.0,52.6,52.5,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2445,10.61.49.45,SEL.Zuunburen_Yandan_NMD,383,2025-10-30T20:00:01,2025-10-30T21:05:56,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,87.0,0.0,0.0,52.6,52.5,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2446,10.61.49.45,SEL.Zuunburen_Yandan_NMD,382,2025-10-28T20:00:01,2025-10-28T21:03:07,63,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,87.0,0.0,0.0,53.2,53.1,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2447,10.61.49.45,SEL.Zuunburen_Yandan_NMD,381,2025-10-26T20:00:01,2025-10-26T20:59:03,59,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,87.0,0.0,0.0,53.4,53.3,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2448,10.61.49.45,SEL.Zuunburen_Yandan_NMD,380,2025-10-24T20:00:01,2025-10-24T21:04:45,64,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,85.0,0.0,0.0,52.9,52.8,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2449,10.61.49.45,SEL.Zuunburen_Yandan_NMD,379,2025-10-22T20:00:01,2025-10-22T21:05:39,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.3,53.3,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2450,10.61.49.45,SEL.Zuunburen_Yandan_NMD,378,2025-10-20T20:00:01,2025-10-20T21:01:00,60,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,84.0,0.0,0.0,53.5,53.4,0.0,0.0,46.6,46.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
2451,10.61.49.45,SEL.Zuunburen_Yandan_NMD,377,2025-10-18T20:00:01,2025-10-18T21:05:05,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.4,53.4,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2452,10.61.49.45,SEL.Zuunburen_Yandan_NMD,376,2025-10-16T20:00:01,2025-10-16T21:04:33,64,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.9,53.9,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2453,10.61.49.45,SEL.Zuunburen_Yandan_NMD,375,2025-10-14T20:00:01,2025-10-14T21:02:43,62,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,53.7,53.6,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2454,10.61.49.45,SEL.Zuunburen_Yandan_NMD,374,2025-10-12T20:00:01,2025-10-12T21:06:09,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,84.0,0.0,0.0,54.3,54.3,0.0,0.0,46.4,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2455,10.61.49.45,SEL.Zuunburen_Yandan_NMD,373,2025-10-10T20:00:01,2025-10-10T21:07:31,67,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,84.0,0.0,0.0,54.0,53.9,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2456,10.61.49.45,SEL.Zuunburen_Yandan_NMD,372,2025-10-08T20:00:01,2025-10-08T21:08:38,68,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,84.0,0.0,0.0,54.0,54.0,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2457,10.61.49.45,SEL.Zuunburen_Yandan_NMD,371,2025-10-06T20:00:01,2025-10-06T21:11:03,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,83.0,0.0,0.0,53.4,53.4,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2458,10.61.49.45,SEL.Zuunburen_Yandan_NMD,370,2025-10-04T20:00:01,2025-10-04T21:08:29,68,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,83.0,0.0,0.0,53.6,53.5,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2459,10.61.49.45,SEL.Zuunburen_Yandan_NMD,369,2025-10-02T20:00:01,2025-10-02T21:12:20,72,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,83.0,0.0,0.0,53.1,53.1,0.0,0.0,46.4,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2460,10.61.49.45,SEL.Zuunburen_Yandan_NMD,368,2025-09-30T20:00:01,2025-09-30T21:09:59,69,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,83.0,0.0,0.0,53.6,53.6,0.0,0.0,46.4,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2461,10.61.49.45,SEL.Zuunburen_Yandan_NMD,367,2025-09-28T20:00:00,2025-09-28T21:11:47,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,83.0,0.0,0.0,52.9,52.9,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2462,10.61.49.45,SEL.Zuunburen_Yandan_NMD,366,2025-09-26T20:00:01,2025-09-26T21:11:55,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,82.0,0.0,0.0,53.0,53.0,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2463,10.61.49.45,SEL.Zuunburen_Yandan_NMD,365,2025-09-24T20:00:01,2025-09-24T21:18:17,78,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,82.0,0.0,0.0,53.5,53.5,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2464,10.61.49.45,SEL.Zuunburen_Yandan_NMD,364,2025-09-22T20:00:01,2025-09-22T21:14:43,74,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,82.0,0.0,0.0,53.1,53.1,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2465,10.61.49.45,SEL.Zuunburen_Yandan_NMD,363,2025-09-20T20:00:00,2025-09-20T21:10:20,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,82.0,0.0,0.0,53.0,53.0,0.0,0.0,46.5,46.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
2466,10.61.49.45,SEL.Zuunburen_Yandan_NMD,362,2025-09-18T20:00:00,2025-09-18T21:12:20,72,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,82.0,0.0,0.0,53.0,53.0,0.0,0.0,46.3,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2467,10.61.49.45,SEL.Zuunburen_Yandan_NMD,361,2025-09-16T20:00:00,2025-09-16T21:10:39,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,82.0,0.0,0.0,53.5,53.5,0.0,0.0,46.5,46.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
2468,10.61.49.45,SEL.Zuunburen_Yandan_NMD,360,2025-09-14T20:00:01,2025-09-14T21:09:38,69,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,83.0,0.0,0.0,53.4,53.2,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
2469,10.61.49.45,SEL.Zuunburen_Yandan_NMD,359,2025-09-12T20:00:01,2025-09-12T21:05:27,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,83.0,83.0,0.0,0.0,53.1,53.0,0.0,0.0,46.5,46.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
