id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp,avg_current
20064,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,18,2026-03-31T19:00:01,2026-03-31T19:40:46,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,85.0,0.0,0.0,53.3,53.1,0.0,0.0,45.3,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,33.7
19993,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,17,2026-03-29T19:00:00,2026-03-29T19:38:16,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,85.0,0.0,0.0,53.2,53.0,0.0,0.0,45.4,45.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
19919,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,16,2026-03-27T19:00:00,2026-03-27T19:38:31,38,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,85.0,0.0,0.0,53.5,53.3,0.0,0.0,45.3,45.2,0.0,0.0,,,,,,,,,LEAD_ACID,,36.0
19843,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,15,2026-03-25T19:00:01,2026-03-25T19:42:03,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,84.0,0.0,0.0,53.2,53.0,0.0,0.0,45.2,45.3,0.0,0.0,,,,,,,,,LEAD_ACID,,33.9
19770,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,14,2026-03-23T19:00:01,2026-03-23T19:39:42,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,84.0,0.0,0.0,52.8,52.7,0.0,0.0,45.4,45.3,0.0,0.0,,,,,,,,,LEAD_ACID,,33.7
19694,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,13,2026-03-21T19:00:01,2026-03-21T19:39:35,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,84.0,0.0,0.0,53.4,53.2,0.0,0.0,45.4,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
19617,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,12,2026-03-19T19:00:01,2026-03-19T19:44:00,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,83.0,0.0,0.0,52.7,52.5,0.0,0.0,45.5,45.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
19541,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,11,2026-03-17T19:00:01,2026-03-17T19:47:31,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,99.0,82.0,0.0,0.0,52.8,52.6,0.0,0.0,45.4,45.2,0.0,0.0,,,,,,,,,LEAD_ACID,,
19468,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,10,2026-03-15T19:00:01,2026-03-15T19:42:42,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,84.0,0.0,0.0,52.6,52.4,0.0,0.0,45.4,45.1,0.0,0.0,,,,,,,,,LEAD_ACID,,
19395,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,9,2026-03-13T19:00:01,2026-03-13T19:41:52,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,84.0,0.0,0.0,53.6,53.4,0.0,0.0,45.5,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
19319,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,8,2026-03-11T19:00:01,2026-03-11T19:47:25,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,83.0,0.0,0.0,53.2,53.0,0.0,0.0,45.3,45.2,0.0,0.0,,,,,,,,,LEAD_ACID,,
19244,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,7,2026-03-09T19:00:01,2026-03-09T19:43:05,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,99.0,82.0,0.0,0.0,53.0,52.8,0.0,0.0,45.5,45.2,0.0,0.0,,,,,,,,,LEAD_ACID,,
19166,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,6,2026-03-07T19:00:01,2026-03-07T19:45:41,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,100.0,82.0,0.0,0.0,52.7,52.5,0.0,0.0,45.5,45.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
19033,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,5,2026-03-05T19:00:00,2026-03-05T19:49:09,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,99.0,80.0,0.0,0.0,52.9,52.7,0.0,0.0,45.3,45.2,0.0,0.0,,,,,,,,,LEAD_ACID,,
18972,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,4,2026-03-03T19:00:00,2026-03-03T19:54:43,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,99.0,79.0,0.0,0.0,52.9,52.7,0.0,0.0,45.6,45.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
18911,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,3,2026-03-01T19:00:01,2026-03-01T20:00:42,60,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,99.0,75.0,0.0,0.0,53.2,52.9,0.0,0.0,45.4,45.3,0.0,0.0,,,,,,,,,LEAD_ACID,,
18859,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,2,2026-02-27T16:31:04,2026-02-27T17:58:45,87,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,99.0,69.0,0.0,0.0,53.2,53.0,0.0,0.0,45.3,45.1,0.0,0.0,,,,,,,,,LEAD_ACID,,
3270,10.61.98.60,HUV.Murun_11bag_17_10toot_Unitel_TPD55,1,2015-11-11T18:59:22,2015-11-11T18:59:25,0,MANUAL,MANUAL,100.0,100.0,0.0,0.0,100.0,100.0,0.0,0.0,55.6,55.4,0.0,0.0,55.4,55.2,0.0,0.0,,,,,,,,,LEAD_ACID,,
