id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp,avg_current
20122,10.63.38.34,HUV.Hatgal_Holboo_SMP23,118,2026-04-01T19:00:02,2026-04-01T19:55:49,56,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.08,54.08,,,44.94,44.94,,,383.84,383.43,,,384.52,384.12,,,LEAD_ACID,17.0,29.6
20054,10.63.38.34,HUV.Hatgal_Holboo_SMP23,117,2026-03-30T19:00:01,2026-03-30T19:53:47,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.12,54.12,,,44.98,45.16,,,383.06,382.66,,,383.74,383.34,,,LEAD_ACID,18.0,28.7
19982,10.63.38.34,HUV.Hatgal_Holboo_SMP23,116,2026-03-28T19:00:02,2026-03-28T19:53:07,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.02,54.02,,,44.92,44.95,,,382.3,381.89,,,382.98,382.57,,,LEAD_ACID,17.0,
19909,10.63.38.34,HUV.Hatgal_Holboo_SMP23,115,2026-03-26T19:00:02,2026-03-26T19:56:59,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.08,54.08,,,44.79,44.86,,,381.16,380.75,,,381.86,381.45,,,LEAD_ACID,16.0,29.1
19834,10.63.38.34,HUV.Hatgal_Holboo_SMP23,114,2026-03-24T19:00:02,2026-03-24T19:59:18,59,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.15,54.17,,,44.95,44.95,,,380.38,379.97,,,381.08,380.67,,,LEAD_ACID,14.0,27.6
19758,10.63.38.34,HUV.Hatgal_Holboo_SMP23,113,2026-03-22T19:00:02,2026-03-22T19:57:18,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.17,54.18,,,44.86,44.98,,,379.6,379.19,,,380.3,379.89,,,LEAD_ACID,15.0,
19683,10.63.38.34,HUV.Hatgal_Holboo_SMP23,112,2026-03-20T19:00:01,2026-03-20T19:53:59,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.23,54.23,,,45.27,45.0,,,378.82,378.41,,,379.51,379.1,,,LEAD_ACID,14.0,
19607,10.63.38.34,HUV.Hatgal_Holboo_SMP23,111,2026-03-18T19:00:01,2026-03-18T19:53:06,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.07,54.07,,,44.81,44.86,,,378.05,377.64,,,378.74,378.33,,,LEAD_ACID,17.0,
19530,10.63.38.34,HUV.Hatgal_Holboo_SMP23,110,2026-03-16T19:00:02,2026-03-16T19:53:02,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.27,54.26,,,44.76,44.78,,,377.28,376.87,,,377.97,377.56,,,LEAD_ACID,13.0,
19457,10.63.38.34,HUV.Hatgal_Holboo_SMP23,109,2026-03-14T19:00:01,2026-03-14T19:50:33,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.27,54.27,,,44.79,44.62,,,376.5,376.09,,,377.17,376.76,,,LEAD_ACID,13.0,
19383,10.63.38.34,HUV.Hatgal_Holboo_SMP23,108,2026-03-12T19:00:02,2026-03-12T19:54:21,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.26,54.27,,,44.79,44.86,,,375.73,375.32,,,376.41,376.0,,,LEAD_ACID,13.0,
19308,10.63.38.34,HUV.Hatgal_Holboo_SMP23,107,2026-03-10T19:00:02,2026-03-10T19:52:34,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.08,54.1,,,44.84,44.81,,,374.99,374.58,,,375.65,375.24,,,LEAD_ACID,16.0,
19232,10.63.38.34,HUV.Hatgal_Holboo_SMP23,106,2026-03-08T19:00:01,2026-03-08T19:48:58,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.29,54.27,,,44.85,44.86,,,374.22,373.81,,,374.9,374.49,,,LEAD_ACID,13.0,
19157,10.63.38.34,HUV.Hatgal_Holboo_SMP23,105,2026-03-06T19:00:01,2026-03-06T19:47:46,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.36,54.37,,,44.98,45.23,,,373.47,373.06,,,374.12,373.71,,,LEAD_ACID,11.0,
19022,10.63.38.34,HUV.Hatgal_Holboo_SMP23,104,2026-03-04T19:00:01,2026-03-04T19:43:48,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.27,54.27,,,45.11,45.1,,,372.73,372.32,,,373.38,372.97,,,LEAD_ACID,13.0,
18961,10.63.38.34,HUV.Hatgal_Holboo_SMP23,103,2026-03-02T19:00:01,2026-03-02T19:35:09,35,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.14,54.14,,,44.85,44.85,,,371.95,371.54,,,372.59,372.18,,,LEAD_ACID,16.0,
18900,10.63.38.34,HUV.Hatgal_Holboo_SMP23,102,2026-02-28T19:00:01,2026-02-28T19:48:30,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.73,54.7,,,45.17,45.16,,,371.11,370.7,,,371.76,371.35,,,LEAD_ACID,7.0,
18848,10.63.38.34,HUV.Hatgal_Holboo_SMP23,101,2026-02-26T19:00:02,2026-02-26T19:48:28,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.68,54.68,,,46.24,46.18,,,370.32,369.91,,,370.95,370.54,,,LEAD_ACID,7.0,
17980,10.63.38.34,HUV.Hatgal_Holboo_SMP23,100,2026-02-24T19:00:02,2026-02-24T19:50:17,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.52,54.53,,,45.99,46.04,,,369.57,369.16,,,370.2,369.79,,,LEAD_ACID,9.0,
17981,10.63.38.34,HUV.Hatgal_Holboo_SMP23,99,2026-02-22T19:00:01,2026-02-22T19:50:49,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.51,54.52,,,45.8,45.92,,,368.81,368.4,,,369.43,369.02,,,LEAD_ACID,9.0,
17982,10.63.38.34,HUV.Hatgal_Holboo_SMP23,98,2026-02-20T19:00:01,2026-02-20T19:43:56,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.32,54.3,,,45.8,45.88,,,368.1,367.68,,,368.71,368.3,,,LEAD_ACID,12.0,
17983,10.63.38.34,HUV.Hatgal_Holboo_SMP23,97,2026-02-18T19:00:02,2026-02-18T19:45:53,46,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.32,54.32,,,45.92,45.85,,,367.41,367.0,,,368.03,367.61,,,LEAD_ACID,12.0,
17984,10.63.38.34,HUV.Hatgal_Holboo_SMP23,96,2026-02-16T19:00:01,2026-02-16T19:47:04,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.53,54.52,,,45.99,46.07,,,366.73,366.31,,,367.33,366.92,,,LEAD_ACID,9.0,
17985,10.63.38.34,HUV.Hatgal_Holboo_SMP23,95,2026-02-14T19:00:01,2026-02-14T19:50:41,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.52,54.51,,,45.86,45.9,,,365.96,365.54,,,366.57,366.16,,,LEAD_ACID,9.0,
17986,10.63.38.34,HUV.Hatgal_Holboo_SMP23,94,2026-02-12T19:00:01,2026-02-12T19:51:39,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.34,54.36,,,45.83,45.85,,,365.26,364.85,,,365.87,365.46,,,LEAD_ACID,11.0,
17987,10.63.38.34,HUV.Hatgal_Holboo_SMP23,93,2026-02-10T19:00:01,2026-02-10T19:53:41,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.61,54.62,,,45.98,46.02,,,364.53,364.11,,,365.14,364.73,,,LEAD_ACID,8.0,
17988,10.63.38.34,HUV.Hatgal_Holboo_SMP23,92,2026-02-08T19:00:01,2026-02-08T19:54:15,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.34,54.37,,,46.02,45.98,,,363.78,363.37,,,364.4,363.99,,,LEAD_ACID,11.0,
17989,10.63.38.34,HUV.Hatgal_Holboo_SMP23,91,2026-02-06T03:12:50,2026-02-06T04:24:18,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,57.1,57.1,,,46.14,46.17,,,362.96,362.55,,,363.64,363.23,,,LEAD_ACID,11.0,
17990,10.63.38.34,HUV.Hatgal_Holboo_SMP23,90,2026-02-03T19:00:02,2026-02-03T19:52:55,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.07,54.07,,,45.98,45.92,,,361.54,361.12,,,362.14,361.73,,,LEAD_ACID,16.0,
17991,10.63.38.34,HUV.Hatgal_Holboo_SMP23,89,2026-02-01T19:00:01,2026-02-01T19:51:59,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.39,54.4,,,46.15,46.21,,,360.84,360.43,,,361.47,361.06,,,LEAD_ACID,11.0,
17992,10.63.38.34,HUV.Hatgal_Holboo_SMP23,88,2026-01-30T02:01:17,2026-01-30T03:09:05,68,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,56.95,56.95,,,46.07,46.07,,,360.1,359.68,,,360.76,360.34,,,LEAD_ACID,14.0,
17993,10.63.38.34,HUV.Hatgal_Holboo_SMP23,87,2026-01-27T03:26:15,2026-01-27T04:39:09,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,57.2,57.2,,,46.2,46.12,,,354.2,353.79,,,354.87,354.46,,,LEAD_ACID,10.0,
17994,10.63.38.34,HUV.Hatgal_Holboo_SMP23,86,2026-01-24T03:57:32,2026-01-24T05:10:19,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,56.98,57.0,,,46.01,46.24,,,352.67,352.26,,,353.34,352.93,,,LEAD_ACID,10.0,
17995,10.63.38.34,HUV.Hatgal_Holboo_SMP23,85,2026-01-21T03:21:38,2026-01-21T04:28:26,67,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,57.2,57.2,,,46.24,46.21,,,346.7,346.28,,,347.32,346.91,,,LEAD_ACID,11.0,
17996,10.63.38.34,HUV.Hatgal_Holboo_SMP23,84,2026-01-18T19:00:02,2026-01-18T19:54:43,55,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.29,54.27,,,45.82,45.82,,,345.29,344.88,,,345.91,345.49,,,LEAD_ACID,13.0,
17997,10.63.38.34,HUV.Hatgal_Holboo_SMP23,83,2026-01-16T19:00:01,2026-01-16T19:54:29,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.61,54.62,,,45.86,45.82,,,344.58,344.16,,,345.19,344.78,,,LEAD_ACID,7.0,
17998,10.63.38.34,HUV.Hatgal_Holboo_SMP23,82,2026-01-14T19:00:02,2026-01-14T19:49:36,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.56,54.56,,,45.82,45.8,,,343.86,343.45,,,344.47,344.06,,,LEAD_ACID,8.0,
17999,10.63.38.34,HUV.Hatgal_Holboo_SMP23,81,2026-01-12T19:00:02,2026-01-12T19:49:04,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.53,54.55,,,46.1,45.98,,,343.15,342.73,,,343.75,343.34,,,LEAD_ACID,9.0,
18000,10.63.38.34,HUV.Hatgal_Holboo_SMP23,80,2026-01-10T19:00:01,2026-01-10T19:49:53,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.56,54.56,,,45.95,45.77,,,342.42,342.01,,,343.01,342.6,,,LEAD_ACID,,
18001,10.63.38.34,HUV.Hatgal_Holboo_SMP23,79,2026-01-08T19:00:01,2026-01-08T19:53:00,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.59,54.64,,,45.76,45.88,,,341.22,340.81,,,341.86,341.45,,,LEAD_ACID,8.0,
18002,10.63.38.34,HUV.Hatgal_Holboo_SMP23,78,2026-01-06T19:00:02,2026-01-06T19:52:47,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.64,54.62,,,46.08,45.99,,,340.45,340.04,,,341.09,340.67,,,LEAD_ACID,7.0,
18003,10.63.38.34,HUV.Hatgal_Holboo_SMP23,77,2026-01-04T19:00:01,2026-01-04T19:51:09,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.65,54.67,,,45.95,46.1,,,339.69,339.28,,,340.32,339.91,,,LEAD_ACID,7.0,
18004,10.63.38.34,HUV.Hatgal_Holboo_SMP23,76,2026-01-02T19:00:01,2026-01-02T19:51:43,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.64,54.65,,,46.07,46.17,,,338.93,338.51,,,339.55,339.14,,,LEAD_ACID,7.0,
18005,10.63.38.34,HUV.Hatgal_Holboo_SMP23,75,2025-12-31T19:00:02,2025-12-31T19:53:58,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,54.74,54.75,,,46.02,46.11,,,338.16,337.74,,,338.79,338.37,,,LEAD_ACID,6.0,
18006,10.63.38.34,HUV.Hatgal_Holboo_SMP23,74,2025-12-29T19:00:01,2025-12-29T19:56:28,56,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.58,54.58,,,45.82,45.9,,,337.4,336.99,,,338.03,337.61,,,LEAD_ACID,8.0,
18007,10.63.38.34,HUV.Hatgal_Holboo_SMP23,73,2025-12-27T19:00:02,2025-12-27T19:53:57,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.52,54.52,,,45.96,46.04,,,336.68,336.26,,,337.29,336.88,,,LEAD_ACID,9.0,
18008,10.63.38.34,HUV.Hatgal_Holboo_SMP23,72,2025-12-25T19:00:02,2025-12-25T19:56:55,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.21,54.23,,,46.1,46.14,,,335.95,335.54,,,336.58,336.16,,,LEAD_ACID,12.0,
18009,10.63.38.34,HUV.Hatgal_Holboo_SMP23,71,2025-12-23T19:00:02,2025-12-23T19:53:52,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.58,54.58,,,45.9,45.89,,,335.27,334.86,,,335.89,335.48,,,LEAD_ACID,7.0,
18010,10.63.38.34,HUV.Hatgal_Holboo_SMP23,70,2025-12-21T19:00:01,2025-12-21T19:56:52,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.7,54.7,,,45.8,45.9,,,334.53,334.11,,,335.15,334.73,,,LEAD_ACID,6.0,
18011,10.63.38.34,HUV.Hatgal_Holboo_SMP23,69,2025-12-19T03:41:21,2025-12-19T04:46:30,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,57.0,57.01,,,46.14,46.14,,,333.77,333.36,,,334.39,333.97,,,LEAD_ACID,11.0,
18012,10.63.38.34,HUV.Hatgal_Holboo_SMP23,68,2025-12-16T19:00:01,2025-12-16T19:54:29,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.34,54.34,,,45.88,45.82,,,332.37,331.96,,,332.99,332.57,,,LEAD_ACID,13.0,
18013,10.63.38.34,HUV.Hatgal_Holboo_SMP23,67,2025-12-14T19:00:02,2025-12-14T19:53:42,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.51,54.51,,,45.86,45.85,,,331.69,331.28,,,332.29,331.88,,,LEAD_ACID,9.0,
18014,10.63.38.34,HUV.Hatgal_Holboo_SMP23,66,2025-12-12T19:00:01,2025-12-12T19:51:38,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.4,54.42,,,45.76,45.82,,,331.0,330.58,,,331.59,331.17,,,LEAD_ACID,11.0,
18015,10.63.38.34,HUV.Hatgal_Holboo_SMP23,65,2025-12-10T19:00:01,2025-12-10T19:52:15,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.58,54.58,,,45.86,45.85,,,330.15,329.74,,,330.75,330.33,,,LEAD_ACID,7.0,
18016,10.63.38.34,HUV.Hatgal_Holboo_SMP23,64,2025-12-08T19:00:01,2025-12-08T19:48:55,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.49,54.52,,,45.92,45.98,,,329.49,329.07,,,330.06,329.65,,,LEAD_ACID,9.0,
18017,10.63.38.34,HUV.Hatgal_Holboo_SMP23,63,2025-12-06T19:00:02,2025-12-06T19:50:29,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.39,54.4,,,45.99,45.99,,,328.77,328.36,,,329.36,328.94,,,LEAD_ACID,10.0,
18018,10.63.38.34,HUV.Hatgal_Holboo_SMP23,62,2025-12-04T19:00:01,2025-12-04T19:50:06,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.39,54.39,,,46.02,45.95,,,328.11,327.69,,,328.7,328.28,,,LEAD_ACID,11.0,
18019,10.63.38.34,HUV.Hatgal_Holboo_SMP23,61,2025-12-02T19:00:02,2025-12-02T19:52:19,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.58,54.58,,,45.79,45.73,,,327.43,327.02,,,328.02,327.6,,,LEAD_ACID,8.0,
18020,10.63.38.34,HUV.Hatgal_Holboo_SMP23,60,2025-11-30T19:00:01,2025-11-30T19:52:50,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.46,54.46,,,45.96,45.92,,,326.74,326.32,,,327.32,326.91,,,LEAD_ACID,9.0,
18021,10.63.38.34,HUV.Hatgal_Holboo_SMP23,59,2025-11-28T19:00:01,2025-11-28T19:51:08,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.26,54.26,,,45.92,45.93,,,326.07,325.65,,,326.65,326.23,,,LEAD_ACID,12.0,
18022,10.63.38.34,HUV.Hatgal_Holboo_SMP23,58,2025-11-26T19:00:01,2025-11-26T19:49:44,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.26,54.24,,,46.2,46.04,,,325.44,325.02,,,326.01,325.59,,,LEAD_ACID,,
18023,10.63.38.34,HUV.Hatgal_Holboo_SMP23,57,2025-11-24T19:00:01,2025-11-24T19:50:00,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.15,54.14,,,45.82,45.73,,,324.78,324.36,,,325.37,324.95,,,LEAD_ACID,15.0,
18024,10.63.38.34,HUV.Hatgal_Holboo_SMP23,56,2025-11-22T19:00:01,2025-11-22T19:48:47,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.14,54.12,,,45.82,45.83,,,324.12,323.71,,,324.7,324.29,,,LEAD_ACID,14.0,
18025,10.63.38.34,HUV.Hatgal_Holboo_SMP23,55,2025-11-20T19:00:02,2025-11-20T19:52:04,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.08,54.08,,,45.88,45.89,,,323.46,323.04,,,324.04,323.62,,,LEAD_ACID,16.0,
18026,10.63.38.34,HUV.Hatgal_Holboo_SMP23,54,2025-11-18T19:00:01,2025-11-18T19:49:02,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.04,54.02,,,45.92,45.73,,,322.82,322.4,,,323.39,322.98,,,LEAD_ACID,16.0,
18027,10.63.38.34,HUV.Hatgal_Holboo_SMP23,53,2025-11-16T19:00:01,2025-11-16T19:46:55,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.12,54.11,,,45.9,45.85,,,322.19,321.77,,,322.75,322.34,,,LEAD_ACID,15.0,
18028,10.63.38.34,HUV.Hatgal_Holboo_SMP23,52,2025-11-14T19:00:02,2025-11-14T19:47:35,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.15,54.17,,,45.93,45.96,,,321.55,321.13,,,322.11,321.69,,,LEAD_ACID,14.0,
18029,10.63.38.34,HUV.Hatgal_Holboo_SMP23,51,2025-11-12T19:00:02,2025-11-12T19:50:12,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.21,54.2,,,45.88,45.96,,,320.9,320.48,,,321.48,321.06,,,LEAD_ACID,13.0,
18030,10.63.38.34,HUV.Hatgal_Holboo_SMP23,50,2025-11-10T19:00:01,2025-11-10T19:44:51,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,54.2,54.18,,,45.99,45.93,,,320.3,319.88,,,320.84,320.42,,,LEAD_ACID,14.0,
18031,10.63.38.34,HUV.Hatgal_Holboo_SMP23,49,2025-11-08T19:00:02,2025-11-08T19:50:13,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.24,54.24,,,46.01,46.01,,,319.39,318.98,,,319.95,319.53,,,LEAD_ACID,13.0,
18032,10.63.38.34,HUV.Hatgal_Holboo_SMP23,48,2025-11-06T19:00:01,2025-11-06T19:50:17,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.17,54.15,,,46.23,46.08,,,318.76,318.35,,,319.33,318.91,,,LEAD_ACID,14.0,
18033,10.63.38.34,HUV.Hatgal_Holboo_SMP23,47,2025-11-04T19:00:01,2025-11-04T19:47:09,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,54.1,54.12,,,45.96,45.98,,,318.15,317.73,,,318.7,318.28,,,LEAD_ACID,14.0,
18034,10.63.38.34,HUV.Hatgal_Holboo_SMP23,46,2025-11-02T19:00:02,2025-11-02T19:47:57,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,54.07,54.08,,,45.83,45.86,,,317.54,317.12,,,318.09,317.67,,,LEAD_ACID,15.0,
18035,10.63.38.34,HUV.Hatgal_Holboo_SMP23,45,2025-10-31T19:00:01,2025-10-31T19:49:33,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,54.1,54.08,,,46.08,46.07,,,316.9,316.48,,,317.45,317.03,,,LEAD_ACID,,
18036,10.63.38.34,HUV.Hatgal_Holboo_SMP23,44,2025-10-29T19:00:01,2025-10-29T19:49:52,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.14,54.15,,,45.9,45.9,,,316.28,315.86,,,316.84,316.42,,,LEAD_ACID,14.0,
18037,10.63.38.34,HUV.Hatgal_Holboo_SMP23,43,2025-10-27T19:00:02,2025-10-27T19:47:57,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.26,54.24,,,45.98,45.99,,,315.67,315.25,,,316.22,315.81,,,LEAD_ACID,13.0,
18038,10.63.38.34,HUV.Hatgal_Holboo_SMP23,42,2025-10-25T19:00:01,2025-10-25T19:48:30,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,54.17,54.17,,,45.96,45.98,,,315.06,314.64,,,315.61,315.19,,,LEAD_ACID,13.0,
18039,10.63.38.34,HUV.Hatgal_Holboo_SMP23,41,2025-10-23T19:00:01,2025-10-23T19:48:45,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.2,54.23,,,46.07,46.01,,,314.38,313.96,,,314.94,314.52,,,LEAD_ACID,,
18040,10.63.38.34,HUV.Hatgal_Holboo_SMP23,40,2025-10-21T19:00:01,2025-10-21T19:51:08,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.08,54.08,,,45.83,45.92,,,313.75,313.33,,,314.32,313.9,,,LEAD_ACID,,
18041,10.63.38.34,HUV.Hatgal_Holboo_SMP23,39,2025-10-19T19:00:01,2025-10-19T19:50:05,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,54.27,54.29,,,46.05,46.07,,,313.13,312.71,,,313.7,313.28,,,LEAD_ACID,,
18042,10.63.38.34,HUV.Hatgal_Holboo_SMP23,38,2025-10-17T03:39:04,2025-10-17T04:44:58,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,56.81,56.81,,,46.05,46.08,,,312.43,312.01,,,313.04,312.62,,,LEAD_ACID,,
18043,10.63.38.34,HUV.Hatgal_Holboo_SMP23,37,2025-10-14T19:00:01,2025-10-14T19:50:17,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,54.05,54.04,,,45.95,45.95,,,310.99,310.57,,,311.53,311.11,,,LEAD_ACID,,
18044,10.63.38.34,HUV.Hatgal_Holboo_SMP23,36,2025-10-12T19:00:01,2025-10-12T19:46:56,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,53.96,53.98,,,45.9,45.92,,,310.38,309.97,,,310.93,310.51,,,LEAD_ACID,,
18045,10.63.38.34,HUV.Hatgal_Holboo_SMP23,35,2025-10-10T19:00:01,2025-10-10T19:39:50,40,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,53.98,53.98,,,46.07,46.04,,,309.81,309.39,,,310.31,309.89,,,LEAD_ACID,,
18046,10.63.38.34,HUV.Hatgal_Holboo_SMP23,34,2025-10-08T19:00:01,2025-10-08T19:53:58,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.93,53.93,,,46.17,46.02,,,308.75,308.34,,,309.37,308.95,,,LEAD_ACID,,
18047,10.63.38.34,HUV.Hatgal_Holboo_SMP23,33,2025-10-06T19:00:01,2025-10-06T19:54:34,55,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,53.7,53.71,,,45.82,45.82,,,308.03,307.62,,,308.69,308.27,,,LEAD_ACID,,
18048,10.63.38.34,HUV.Hatgal_Holboo_SMP23,32,2025-10-04T03:11:35,2025-10-04T04:10:48,59,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,56.21,56.22,,,46.27,46.26,,,306.47,306.05,,,307.03,306.61,,,LEAD_ACID,,
18049,10.63.38.34,HUV.Hatgal_Holboo_SMP23,31,2025-10-01T19:00:01,2025-10-01T19:51:07,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.48,53.47,,,45.76,45.74,,,304.92,304.5,,,305.51,305.09,,,LEAD_ACID,,
18050,10.63.38.34,HUV.Hatgal_Holboo_SMP23,30,2025-09-29T19:00:01,2025-09-29T19:52:06,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.23,53.23,,,45.96,45.95,,,304.25,303.83,,,304.83,304.41,,,LEAD_ACID,,
18051,10.63.38.34,HUV.Hatgal_Holboo_SMP23,29,2025-09-27T19:00:01,2025-09-27T19:52:00,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.49,53.49,,,45.88,45.8,,,303.55,303.13,,,304.16,303.74,,,LEAD_ACID,,
18052,10.63.38.34,HUV.Hatgal_Holboo_SMP23,28,2025-09-25T19:00:02,2025-09-25T19:51:23,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.42,53.42,,,46.05,46.1,,,302.84,302.42,,,303.45,303.03,,,LEAD_ACID,,
18053,10.63.38.34,HUV.Hatgal_Holboo_SMP23,27,2025-09-23T19:00:01,2025-09-23T19:49:46,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.54,53.54,,,46.01,45.95,,,300.44,300.02,,,301.01,300.59,,,LEAD_ACID,,
18054,10.63.38.34,HUV.Hatgal_Holboo_SMP23,26,2025-09-21T19:00:01,2025-09-21T19:51:34,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.49,53.49,,,46.05,46.07,,,299.78,299.36,,,300.36,299.94,,,LEAD_ACID,,
18055,10.63.38.34,HUV.Hatgal_Holboo_SMP23,25,2025-09-19T19:00:02,2025-09-19T19:53:36,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.52,53.51,,,45.95,46.05,,,299.08,298.66,,,299.69,299.28,,,LEAD_ACID,,
18056,10.63.38.34,HUV.Hatgal_Holboo_SMP23,24,2025-09-17T19:00:01,2025-09-17T19:57:03,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,53.54,53.49,,,45.93,45.96,,,298.37,297.95,,,299.01,298.59,,,LEAD_ACID,,
18057,10.63.38.34,HUV.Hatgal_Holboo_SMP23,23,2025-09-15T19:00:02,2025-09-15T19:54:32,55,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.45,53.47,,,45.89,46.02,,,297.69,297.27,,,298.3,297.88,,,LEAD_ACID,,
18058,10.63.38.34,HUV.Hatgal_Holboo_SMP23,22,2025-09-13T04:43:01,2025-09-13T06:28:09,105,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,87.0,87.0,,,56.28,56.28,,,46.27,46.26,,,295.52,295.1,,,296.49,296.07,,,LEAD_ACID,,
18059,10.63.38.34,HUV.Hatgal_Holboo_SMP23,21,2025-09-10T19:00:01,2025-09-10T19:45:40,46,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.45,53.47,,,45.77,45.95,,,293.58,293.17,,,294.15,293.73,,,LEAD_ACID,,
18060,10.63.38.34,HUV.Hatgal_Holboo_SMP23,20,2025-09-08T19:00:01,2025-09-08T19:49:58,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.44,53.45,,,46.04,45.93,,,292.94,292.52,,,293.51,293.09,,,LEAD_ACID,,
18061,10.63.38.34,HUV.Hatgal_Holboo_SMP23,19,2025-09-06T19:00:02,2025-09-06T19:52:02,52,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.45,53.47,,,46.01,46.04,,,292.26,291.84,,,292.85,292.43,,,LEAD_ACID,,
