id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp,avg_current
20110,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,457,2026-04-01T19:00:01,2026-04-01T20:40:46,100,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,61.0,0.0,0.0,53.0,52.8,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,22.0,62.1
20042,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,456,2026-03-30T19:00:01,2026-03-30T20:43:19,103,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,61.0,0.0,0.0,52.9,52.9,0.0,0.0,48.4,48.4,0.0,0.0,,,,,,,,,LEAD_ACID,25.0,54.4
19968,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,455,2026-03-28T19:00:01,2026-03-28T20:41:52,101,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,61.0,0.0,0.0,52.9,52.8,0.0,0.0,48.7,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,23.0,
19895,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,454,2026-03-26T19:00:00,2026-03-26T20:39:12,99,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,61.0,0.0,0.0,53.3,53.2,0.0,0.0,48.5,48.4,0.0,0.0,,,,,,,,,LEAD_ACID,22.0,58.3
19818,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,453,2026-03-24T19:00:01,2026-03-24T20:37:13,97,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,65.0,61.0,0.0,0.0,53.2,53.2,0.0,0.0,48.7,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,25.0,60.3
19743,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,452,2026-03-22T19:00:01,2026-03-22T20:39:40,99,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,66.0,61.0,0.0,0.0,53.4,53.3,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,20.0,
19668,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,451,2026-03-20T19:00:01,2026-03-20T20:36:16,96,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,67.0,61.0,0.0,0.0,53.0,53.0,0.0,0.0,48.4,48.3,0.0,0.0,,,,,,,,,LEAD_ACID,18.0,
19592,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,450,2026-03-18T19:00:01,2026-03-18T20:34:45,94,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,68.0,61.0,0.0,0.0,53.0,53.0,0.0,0.0,48.5,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,14.0,
19516,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,449,2026-03-16T19:00:01,2026-03-16T20:39:09,99,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,67.0,61.0,0.0,0.0,52.8,52.8,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,17.0,
19441,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,448,2026-03-14T19:00:01,2026-03-14T20:31:23,91,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,68.0,61.0,0.0,0.0,53.1,53.0,0.0,0.0,48.4,48.4,0.0,0.0,,,,,,,,,LEAD_ACID,15.0,
19367,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,447,2026-03-12T19:00:01,2026-03-12T20:33:09,93,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,67.0,61.0,0.0,0.0,52.9,52.8,0.0,0.0,48.5,48.4,0.0,0.0,,,,,,,,,LEAD_ACID,18.0,
19293,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,446,2026-03-10T19:00:01,2026-03-10T20:31:18,91,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,68.0,61.0,0.0,0.0,52.7,52.7,0.0,0.0,48.5,48.4,0.0,0.0,,,,,,,,,LEAD_ACID,17.0,
19216,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,445,2026-03-08T19:00:01,2026-03-08T20:31:35,91,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,69.0,61.0,0.0,0.0,53.4,53.2,0.0,0.0,48.3,48.2,0.0,0.0,,,,,,,,,LEAD_ACID,13.0,
19077,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,444,2026-03-06T19:00:01,2026-03-06T20:29:08,89,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,69.0,61.0,0.0,0.0,53.9,53.8,0.0,0.0,48.3,48.3,0.0,0.0,,,,,,,,,LEAD_ACID,9.0,
19016,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,443,2026-03-04T19:00:01,2026-03-04T20:25:14,85,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,69.0,61.0,0.0,0.0,54.3,54.2,0.0,0.0,48.3,48.3,0.0,0.0,,,,,,,,,LEAD_ACID,7.0,
18955,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,442,2026-03-02T19:00:01,2026-03-02T20:26:58,86,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,69.0,61.0,0.0,0.0,53.7,53.7,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,9.0,
18894,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,441,2026-02-28T19:00:00,2026-02-28T20:32:06,92,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,69.0,61.0,0.0,0.0,53.5,53.5,0.0,0.0,48.1,48.1,0.0,0.0,,,,,,,,,LEAD_ACID,7.0,
18842,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,440,2026-02-26T20:00:01,2026-02-26T21:20:52,80,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,66.0,0.0,0.0,54.2,54.2,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8166,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,439,2026-02-24T20:00:01,2026-02-24T21:17:30,77,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,66.0,0.0,0.0,53.4,53.4,0.0,0.0,48.7,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8167,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,438,2026-02-22T20:00:01,2026-02-22T21:29:07,89,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,72.0,65.0,0.0,0.0,54.0,53.9,0.0,0.0,48.7,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8168,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,437,2026-02-20T20:00:01,2026-02-20T21:29:47,89,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,72.0,65.0,0.0,0.0,53.0,53.0,0.0,0.0,48.7,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8169,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,436,2026-02-18T20:00:02,2026-02-18T21:28:48,88,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,72.0,65.0,0.0,0.0,53.3,53.3,0.0,0.0,48.8,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8170,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,435,2026-02-16T20:00:01,2026-02-16T21:21:17,81,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,72.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,48.7,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8171,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,434,2026-02-14T20:00:01,2026-02-14T21:22:25,82,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,72.0,65.0,0.0,0.0,53.7,53.6,0.0,0.0,48.8,48.8,0.0,0.0,,,,,,,,,LEAD_ACID,,
8172,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,433,2026-02-12T20:00:01,2026-02-12T21:23:10,83,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,72.0,65.0,0.0,0.0,53.6,53.5,0.0,0.0,48.8,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8173,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,432,2026-02-10T20:00:01,2026-02-10T21:18:04,78,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,73.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,48.7,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8174,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,431,2026-02-08T20:00:01,2026-02-08T21:14:36,74,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,66.0,0.0,0.0,53.6,53.5,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8175,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,430,2026-02-06T20:00:01,2026-02-06T21:20:18,80,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,72.0,65.0,0.0,0.0,53.9,53.8,0.0,0.0,48.8,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8176,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,429,2026-02-04T20:00:00,2026-02-04T21:19:04,79,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,72.0,65.0,0.0,0.0,54.0,53.9,0.0,0.0,49.1,49.2,0.0,0.0,,,,,,,,,LEAD_ACID,,
8177,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,428,2026-02-02T20:00:01,2026-02-02T21:13:39,73,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,73.0,65.0,0.0,0.0,53.6,53.6,0.0,0.0,48.8,48.8,0.0,0.0,,,,,,,,,LEAD_ACID,,
8178,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,427,2026-01-31T20:00:00,2026-01-31T21:11:39,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,74.0,68.0,0.0,0.0,54.3,54.2,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8179,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,426,2026-01-29T20:00:00,2026-01-29T21:18:44,78,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,73.0,0.0,0.0,53.5,53.5,0.0,0.0,48.5,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8180,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,425,2026-01-27T20:00:01,2026-01-27T20:56:57,56,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,78.0,79.0,0.0,0.0,53.7,53.6,0.0,0.0,49.0,49.0,0.0,0.0,,,,,,,,,LEAD_ACID,,
8181,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,424,2026-01-25T20:00:01,2026-01-25T21:20:54,80,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,72.0,0.0,0.0,53.6,54.4,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8182,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,423,2026-01-23T20:00:00,2026-01-23T20:48:20,48,SCHEDULED,BATTERY_VOLTAGE,90.0,91.0,0.0,0.0,72.0,74.0,0.0,0.0,54.2,54.1,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8183,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,422,2026-01-21T20:00:01,2026-01-21T21:01:44,61,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,76.0,78.0,0.0,0.0,54.8,54.7,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8184,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,421,2026-01-19T20:00:01,2026-01-19T20:45:03,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,84.0,0.0,0.0,54.2,54.1,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8185,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,420,2026-01-17T20:00:01,2026-01-17T20:51:03,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,82.0,0.0,0.0,54.2,54.1,0.0,0.0,48.7,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8186,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,419,2026-01-15T20:00:01,2026-01-15T20:49:34,49,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,77.0,0.0,0.0,53.7,53.6,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8187,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,418,2026-01-13T20:00:01,2026-01-13T20:50:02,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,82.0,77.0,0.0,0.0,53.8,53.8,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8188,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,417,2026-01-11T20:00:01,2026-01-11T20:55:26,55,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,79.0,75.0,0.0,0.0,54.2,54.2,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8189,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,416,2026-01-09T20:00:00,2026-01-09T20:58:09,58,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,79.0,74.0,0.0,0.0,54.2,54.2,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8190,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,415,2026-01-07T20:00:01,2026-01-07T20:57:16,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,79.0,74.0,0.0,0.0,54.2,54.2,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8191,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,414,2026-01-05T20:00:01,2026-01-05T21:00:38,60,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,79.0,73.0,0.0,0.0,54.2,54.1,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8192,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,413,2026-01-03T20:00:01,2026-01-03T20:54:29,54,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,76.0,0.0,0.0,53.5,53.4,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8193,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,412,2026-01-01T20:00:01,2026-01-01T20:56:58,56,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,80.0,75.0,0.0,0.0,54.1,54.0,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8194,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,411,2025-12-30T20:00:01,2025-12-30T21:10:19,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,78.0,72.0,0.0,0.0,53.5,53.4,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8195,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,410,2025-12-28T20:00:01,2025-12-28T21:01:52,61,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,80.0,75.0,0.0,0.0,54.2,54.2,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8196,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,409,2025-12-26T20:00:01,2025-12-26T20:59:23,59,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,80.0,75.0,0.0,0.0,54.2,54.2,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8197,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,408,2025-12-24T20:00:01,2025-12-24T20:58:30,58,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,80.0,75.0,0.0,0.0,53.5,53.5,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8198,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,407,2025-12-22T20:00:01,2025-12-22T21:07:09,67,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,79.0,73.0,0.0,0.0,54.1,53.9,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8199,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,406,2025-12-20T20:00:01,2025-12-20T21:12:39,72,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,76.0,71.0,0.0,0.0,53.6,53.5,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8200,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,405,2025-12-18T20:00:01,2025-12-18T21:22:52,82,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,76.0,70.0,0.0,0.0,53.4,53.4,0.0,0.0,48.5,48.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
8201,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,404,2025-12-16T20:00:01,2025-12-16T21:01:20,61,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,81.0,75.0,0.0,0.0,53.4,53.2,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8202,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,403,2025-12-14T20:00:00,2025-12-14T21:02:15,62,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,78.0,73.0,0.0,0.0,54.1,54.0,0.0,0.0,48.5,48.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
8203,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,402,2025-12-12T20:00:01,2025-12-12T21:11:47,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,76.0,71.0,0.0,0.0,53.7,53.7,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8204,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,401,2025-12-10T20:00:01,2025-12-10T20:41:03,41,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,86.0,82.0,0.0,0.0,54.2,54.1,0.0,0.0,50.0,50.0,0.0,0.0,,,,,,,,,LEAD_ACID,,
8205,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,400,2025-12-08T20:00:01,2025-12-08T21:13:48,73,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,76.0,70.0,0.0,0.0,54.1,54.1,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8206,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,399,2025-12-06T20:00:00,2025-12-06T20:36:51,36,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,88.0,85.0,0.0,0.0,53.3,53.3,0.0,0.0,50.0,50.0,0.0,0.0,,,,,,,,,LEAD_ACID,,
8207,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,398,2025-12-04T20:00:01,2025-12-04T21:05:13,65,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,77.0,72.0,0.0,0.0,53.5,53.4,0.0,0.0,48.7,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8208,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,397,2025-12-02T20:00:01,2025-12-02T21:18:07,78,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,68.0,0.0,0.0,54.2,54.1,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8209,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,396,2025-11-30T20:00:01,2025-11-30T21:23:18,83,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,66.0,0.0,0.0,54.0,53.9,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8210,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,395,2025-11-28T20:00:01,2025-11-28T21:29:20,89,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,66.0,0.0,0.0,53.3,53.2,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8211,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,394,2025-11-26T20:00:01,2025-11-26T21:26:23,86,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,66.0,0.0,0.0,53.7,53.6,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8212,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,393,2025-11-24T20:00:01,2025-11-24T21:29:55,89,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,66.0,0.0,0.0,53.8,53.7,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8213,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,392,2025-11-22T20:00:00,2025-11-22T21:29:11,89,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,67.0,0.0,0.0,52.9,52.9,0.0,0.0,48.7,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8214,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,391,2025-11-20T20:00:01,2025-11-20T21:23:55,83,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,66.0,0.0,0.0,53.7,53.6,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8215,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,390,2025-11-18T20:00:00,2025-11-18T21:26:48,86,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,66.0,0.0,0.0,54.0,53.9,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8216,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,389,2025-11-16T20:00:01,2025-11-16T21:28:42,88,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.7,53.6,0.0,0.0,48.7,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8217,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,388,2025-11-14T20:00:01,2025-11-14T21:28:31,88,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.8,53.4,0.0,0.0,48.7,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8218,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,387,2025-11-12T20:00:01,2025-11-12T21:27:19,87,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.4,53.4,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8219,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,386,2025-11-10T20:00:01,2025-11-10T21:30:53,90,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.9,52.9,0.0,0.0,48.8,48.8,0.0,0.0,,,,,,,,,LEAD_ACID,,
8220,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,385,2025-11-08T20:00:01,2025-11-08T21:08:10,68,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,78.0,73.0,0.0,0.0,53.3,53.2,0.0,0.0,49.5,49.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8221,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,384,2025-11-06T20:00:00,2025-11-06T21:29:02,89,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.9,52.8,0.0,0.0,48.8,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8222,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,383,2025-11-04T20:00:00,2025-11-04T21:24:14,84,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.8,52.8,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8223,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,382,2025-11-02T20:00:01,2025-11-02T21:28:55,88,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.9,52.9,0.0,0.0,48.9,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8224,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,381,2025-10-31T20:00:01,2025-10-31T21:30:47,90,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.6,52.6,0.0,0.0,48.8,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8225,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,380,2025-10-29T20:00:00,2025-10-29T21:37:13,97,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.2,53.0,0.0,0.0,48.7,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8226,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,379,2025-10-27T20:00:01,2025-10-27T21:29:05,89,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.9,53.4,0.0,0.0,48.8,48.8,0.0,0.0,,,,,,,,,LEAD_ACID,,
8227,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,378,2025-10-25T20:00:01,2025-10-25T21:27:50,87,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,66.0,0.0,0.0,53.4,53.4,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8228,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,377,2025-10-23T20:00:00,2025-10-23T21:31:11,91,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.4,53.3,0.0,0.0,48.8,48.8,0.0,0.0,,,,,,,,,LEAD_ACID,,
8229,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,376,2025-10-21T20:00:01,2025-10-21T21:30:37,90,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.7,53.5,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8230,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,375,2025-10-19T20:00:01,2025-10-19T21:25:55,85,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.0,52.9,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8231,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,374,2025-10-17T20:00:01,2025-10-17T21:28:42,88,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.7,52.7,0.0,0.0,48.8,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8232,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,373,2025-10-15T20:00:01,2025-10-15T21:32:12,92,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.3,53.2,0.0,0.0,48.7,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8233,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,372,2025-10-13T20:00:01,2025-10-13T21:24:42,84,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.7,53.6,0.0,0.0,48.9,48.9,0.0,0.0,,,,,,,,,LEAD_ACID,,
8234,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,371,2025-10-11T20:00:01,2025-10-11T21:29:33,89,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.7,52.6,0.0,0.0,48.7,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8235,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,370,2025-10-09T20:00:01,2025-10-09T21:35:20,95,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.0,52.9,0.0,0.0,48.9,48.8,0.0,0.0,,,,,,,,,LEAD_ACID,,
8236,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,369,2025-10-07T20:00:01,2025-10-07T21:32:37,92,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.7,52.6,0.0,0.0,48.8,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8237,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,368,2025-10-05T20:00:01,2025-10-05T21:37:29,97,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.7,52.6,0.0,0.0,48.9,48.8,0.0,0.0,,,,,,,,,LEAD_ACID,,
8238,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,367,2025-10-03T20:00:01,2025-10-03T21:34:53,94,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,48.7,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8239,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,366,2025-10-01T20:00:01,2025-10-01T21:29:22,89,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.5,52.3,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8240,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,365,2025-09-29T20:00:01,2025-09-29T21:36:57,96,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,52.5,53.1,0.0,0.0,48.7,48.7,0.0,0.0,,,,,,,,,LEAD_ACID,,
8241,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,364,2025-09-27T20:00:01,2025-09-27T21:05:00,64,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,80.0,76.0,0.0,0.0,53.1,53.1,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8242,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,363,2025-09-25T20:00:00,2025-09-25T21:11:26,71,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,78.0,74.0,0.0,0.0,51.8,51.7,0.0,0.0,48.6,48.6,0.0,0.0,,,,,,,,,LEAD_ACID,,
8243,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,362,2025-09-23T20:00:01,2025-09-23T21:24:44,84,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,72.0,68.0,0.0,0.0,53.2,53.1,0.0,0.0,48.5,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
8244,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,361,2025-09-21T20:00:01,2025-09-21T21:21:48,81,SCHEDULED,POWER_OFF,100.0,100.0,0.0,0.0,76.0,71.0,0.0,0.0,52.7,52.6,0.0,0.0,49.4,49.4,0.0,0.0,,,,,,,,,LEAD_ACID,,
8245,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,360,2025-09-19T20:00:01,2025-09-19T21:34:39,94,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.1,53.1,0.0,0.0,48.9,48.8,0.0,0.0,,,,,,,,,LEAD_ACID,,
8246,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,359,2025-09-17T20:00:01,2025-09-17T21:36:39,96,SCHEDULED,BATTERY_CAPACITY,100.0,100.0,0.0,0.0,71.0,65.0,0.0,0.0,53.2,53.1,0.0,0.0,49.0,48.9,0.0,0.0,,,,,,,,,LEAD_ACID,,
8247,10.63.67.40,SHD._31hor_Gerhoroolol_Skytel_NMD_ULN,358,2025-09-15T20:00:01,2025-09-15T21:29:07,89,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,0.0,0.0,73.0,68.0,0.0,0.0,53.0,52.9,0.0,0.0,48.6,48.5,0.0,0.0,,,,,,,,,LEAD_ACID,,
