id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp,avg_current
20095,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,17,2026-03-31T19:00:01,2026-03-31T22:00:03,180,SCHEDULED,MAX_TIME,100.0,,,,25.0,,,,53.51,,,,49.29,,,,105.6,,,,108.64,,,,LEAD_ACID,,19.7
20024,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,16,2026-03-29T19:00:01,2026-03-29T22:00:03,180,SCHEDULED,MAX_TIME,100.0,,,,20.0,,,,53.57,,,,49.14,,,,101.85,,,,105.08,,,,LEAD_ACID,,
19951,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,15,2026-03-27T19:00:02,2026-03-27T22:00:04,180,SCHEDULED,MAX_TIME,100.0,,,,27.0,,,,53.57,,,,49.44,,,,98.37,,,,101.32,,,,LEAD_ACID,,16.9
19874,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,14,2026-03-25T19:00:01,2026-03-25T22:00:03,180,SCHEDULED,MAX_TIME,100.0,,,,20.0,,,,53.54,,,,49.32,,,,94.61,,,,97.86,,,,LEAD_ACID,,21.9
19800,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,13,2026-03-23T19:00:02,2026-03-23T22:00:04,180,SCHEDULED,MAX_TIME,100.0,,,,25.0,,,,53.57,,,,49.3,,,,91.05,,,,94.08,,,,LEAD_ACID,,19.5
19725,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,12,2026-03-21T19:00:02,2026-03-21T22:00:04,180,SCHEDULED,MAX_TIME,100.0,,,,21.0,,,,53.57,,,,49.08,,,,87.29,,,,90.5,,,,LEAD_ACID,,
19648,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,11,2026-03-19T19:00:02,2026-03-19T22:00:04,180,SCHEDULED,MAX_TIME,100.0,,,,21.0,,,,53.58,,,,49.16,,,,83.58,,,,86.79,,,,LEAD_ACID,,
19573,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,10,2026-03-17T19:00:02,2026-03-17T22:00:04,180,SCHEDULED,MAX_TIME,100.0,,,,23.0,,,,53.54,,,,48.84,,,,80.02,,,,83.11,,,,LEAD_ACID,,
19498,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,9,2026-03-15T19:00:01,2026-03-15T22:00:02,180,SCHEDULED,MAX_TIME,100.0,,,,17.0,,,,53.52,,,,48.91,,,,76.19,,,,79.53,,,,LEAD_ACID,,
19422,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,8,2026-03-13T19:00:01,2026-03-13T22:00:02,180,SCHEDULED,MAX_TIME,100.0,,,,23.0,,,,53.6,,,,49.08,,,,72.57,,,,75.68,,,,LEAD_ACID,,
19347,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,7,2026-03-11T19:00:01,2026-03-11T22:00:03,180,SCHEDULED,MAX_TIME,100.0,,,,17.0,,,,53.51,,,,49.19,,,,68.73,,,,72.1,,,,LEAD_ACID,,
19272,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,6,2026-03-09T19:00:01,2026-03-09T22:00:04,180,SCHEDULED,MAX_TIME,100.0,,,,18.0,,,,53.6,,,,49.0,,,,64.91,,,,68.23,,,,LEAD_ACID,,
19194,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,5,2026-03-07T19:00:02,2026-03-07T22:00:04,180,SCHEDULED,MAX_TIME,100.0,,,,22.0,,,,53.52,,,,49.05,,,,61.25,,,,64.4,,,,LEAD_ACID,,
19056,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,4,2026-03-05T19:00:02,2026-03-05T22:00:04,180,SCHEDULED,MAX_TIME,100.0,,,,19.0,,,,53.57,,,,48.72,,,,57.51,,,,60.78,,,,LEAD_ACID,,
18995,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,3,2026-03-03T19:00:01,2026-03-03T22:00:02,180,SCHEDULED,MAX_TIME,100.0,,,,21.0,,,,53.57,,,,48.66,,,,53.89,,,,57.08,,,,LEAD_ACID,,
18934,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,2,2026-03-01T19:00:02,2026-03-01T22:00:03,180,SCHEDULED,MAX_TIME,100.0,,,,18.0,,,,53.57,,,,48.84,,,,50.15,,,,53.43,,,,LEAD_ACID,,
18875,10.63.67.46,SHD._43hor_Altain2_191toot_MP25_ULN,1,2026-02-27T22:01:58,2026-02-28T01:02:00,180,SCHEDULED,MAX_TIME,100.0,,,,22.0,,,,53.54,,,,48.76,,,,46.62,,,,49.73,,,,LEAD_ACID,,
