id,IP,site_location,discharge_id,start_time,end_time,duration_min,start_cause,stop_cause,init_cap_rate1,init_cap_rate2,init_cap_rate3,init_cap_rate4,final_cap_rate1,final_cap_rate2,final_cap_rate3,final_cap_rate4,init_batt_volt1,init_batt_volt2,init_batt_volt3,init_batt_volt4,final_batt_volt1,final_batt_volt2,final_batt_volt3,final_batt_volt4,init_batt_disch_power1,init_batt_disch_power2,init_batt_disch_power3,init_batt_disch_power4,final_batt_disch_power1,final_batt_disch_power2,final_batt_disch_power3,final_batt_disch_power4,batt_type,temp,avg_current
18645,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,80,2024-09-29T19:00:01,2024-09-29T19:42:28,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.66,53.68,,,46.2,46.24,,,97.7,97.7,,,98.01,98.01,,,LEAD_ACID,,
18646,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,79,2024-09-27T19:00:02,2024-09-27T19:45:56,46,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.63,53.61,,,46.27,46.27,,,97.34,97.34,,,97.67,97.68,,,LEAD_ACID,,
18647,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,78,2024-09-25T19:00:02,2024-09-25T19:52:43,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.61,53.6,,,46.1,46.05,,,96.94,96.95,,,97.32,97.32,,,LEAD_ACID,,
18648,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,77,2024-09-23T19:00:01,2024-09-23T19:59:00,59,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,94.0,94.0,,,53.61,53.61,,,46.18,46.15,,,96.49,96.49,,,96.92,96.92,,,LEAD_ACID,,
18649,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,76,2024-09-21T19:00:02,2024-09-21T19:39:05,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.61,53.61,,,46.1,46.1,,,95.35,95.35,,,95.64,95.64,,,LEAD_ACID,,
18650,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,75,2024-09-19T19:00:01,2024-09-19T19:40:44,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.6,53.6,,,46.15,46.15,,,95.03,95.03,,,95.33,95.33,,,LEAD_ACID,,
18651,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,74,2024-09-17T19:00:01,2024-09-17T19:41:47,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.58,53.6,,,46.18,46.15,,,94.71,94.71,,,95.0,95.01,,,LEAD_ACID,,
18652,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,73,2024-09-15T19:00:01,2024-09-15T19:39:11,39,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.67,53.68,,,46.07,46.04,,,94.39,94.39,,,94.68,94.69,,,LEAD_ACID,,
18653,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,72,2024-09-13T19:00:01,2024-09-13T19:40:32,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.66,53.66,,,46.15,46.15,,,94.07,94.07,,,94.37,94.37,,,LEAD_ACID,,
18654,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,71,2024-09-11T19:00:01,2024-09-11T19:42:13,42,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.64,53.64,,,46.12,46.17,,,93.73,93.73,,,94.04,94.05,,,LEAD_ACID,,
18655,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,70,2024-09-09T19:00:02,2024-09-09T19:45:51,46,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.61,53.63,,,46.15,46.11,,,93.38,93.38,,,93.71,93.71,,,LEAD_ACID,,
18656,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,69,2024-09-07T19:00:01,2024-09-07T19:50:09,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.63,53.63,,,46.12,46.07,,,92.97,92.97,,,93.34,93.34,,,LEAD_ACID,,
18657,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,68,2024-09-05T19:00:01,2024-09-05T19:56:17,56,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,94.0,94.0,,,53.6,53.6,,,46.12,46.14,,,92.52,92.52,,,92.94,92.94,,,LEAD_ACID,,
18658,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,67,2024-09-03T22:14:41,2024-09-03T23:56:08,101,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,56.45,56.45,,,46.27,46.29,,,91.82,91.83,,,92.5,92.5,,,LEAD_ACID,,
18659,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,66,2024-09-01T19:00:02,2024-09-01T19:40:54,41,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.68,53.68,,,46.02,46.02,,,90.73,90.73,,,91.04,91.04,,,LEAD_ACID,,
18660,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,65,2024-08-30T19:00:01,2024-08-30T19:43:20,43,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.61,53.61,,,46.12,46.15,,,90.39,90.39,,,90.71,90.71,,,LEAD_ACID,,
18661,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,64,2024-08-28T19:00:02,2024-08-28T19:45:08,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.66,53.66,,,46.12,46.14,,,90.04,90.04,,,90.37,90.37,,,LEAD_ACID,,
18662,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,63,2024-08-26T19:00:01,2024-08-26T19:43:44,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.63,53.63,,,46.1,46.1,,,89.7,89.71,,,90.02,90.02,,,LEAD_ACID,,
18663,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,62,2024-08-24T19:00:01,2024-08-24T19:44:09,44,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.64,53.66,,,46.17,46.15,,,89.36,89.36,,,89.68,89.68,,,LEAD_ACID,,
18664,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,61,2024-08-22T19:00:01,2024-08-22T19:45:11,45,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,96.0,96.0,,,53.64,53.64,,,46.1,46.12,,,89.01,89.01,,,89.34,89.34,,,LEAD_ACID,,
18665,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,60,2024-08-20T19:00:02,2024-08-20T19:47:12,47,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.66,53.66,,,46.24,46.2,,,88.65,88.65,,,88.99,88.99,,,LEAD_ACID,,
18666,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,59,2024-08-18T19:00:01,2024-08-18T19:48:08,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.64,53.64,,,46.18,46.18,,,88.26,88.27,,,88.62,88.62,,,LEAD_ACID,,
18667,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,58,2024-08-16T19:00:01,2024-08-16T19:53:12,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.64,53.64,,,45.96,45.95,,,87.85,87.85,,,88.24,88.24,,,LEAD_ACID,,
18668,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,57,2024-08-14T19:00:02,2024-08-14T20:02:21,62,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,94.0,94.0,,,53.61,53.63,,,45.9,45.89,,,87.37,87.37,,,87.82,87.82,,,LEAD_ACID,,
18669,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,56,2024-08-12T19:00:01,2024-08-12T20:18:09,78,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,53.63,53.63,,,45.95,45.95,,,86.79,86.79,,,87.35,87.35,,,LEAD_ACID,,
18670,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,55,2024-08-10T00:46:40,2024-08-10T03:30:41,164,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,86.0,86.0,,,56.35,56.37,,,46.26,46.27,,,85.67,85.67,,,86.76,86.76,,,LEAD_ACID,,
18671,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,54,2024-08-07T19:00:02,2024-08-07T19:48:31,48,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.64,53.64,,,46.08,46.04,,,84.35,84.35,,,84.72,84.72,,,LEAD_ACID,,
18672,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,53,2024-08-05T19:00:01,2024-08-05T19:52:46,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.64,53.63,,,45.95,45.98,,,83.95,83.95,,,84.33,84.33,,,LEAD_ACID,,
18673,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,52,2024-08-03T19:00:01,2024-08-03T19:50:40,51,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.64,53.64,,,45.88,45.96,,,83.55,83.55,,,83.93,83.93,,,LEAD_ACID,,
18674,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,51,2024-08-01T19:00:01,2024-08-01T19:50:15,50,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.64,53.63,,,45.98,46.04,,,83.16,83.16,,,83.52,83.53,,,LEAD_ACID,,
18675,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,50,2024-07-30T19:00:01,2024-07-30T19:52:40,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.6,53.6,,,46.3,46.1,,,82.75,82.76,,,83.13,83.13,,,LEAD_ACID,,
18676,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,49,2024-07-28T19:00:01,2024-07-28T19:53:29,53,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.64,53.64,,,45.88,45.88,,,82.35,82.35,,,82.73,82.73,,,LEAD_ACID,,
18677,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,48,2024-07-26T19:00:01,2024-07-26T19:55:29,55,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.64,53.64,,,46.15,46.12,,,81.92,81.92,,,82.32,82.32,,,LEAD_ACID,,
18678,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,47,2024-07-24T19:00:01,2024-07-24T19:58:31,59,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,94.0,94.0,,,53.61,53.6,,,46.01,46.02,,,81.45,81.45,,,81.88,81.88,,,LEAD_ACID,,
18679,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,46,2024-07-22T19:00:02,2024-07-22T19:56:29,56,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.6,53.6,,,45.88,45.88,,,80.48,80.48,,,80.89,80.89,,,LEAD_ACID,,
18680,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,45,2024-07-20T19:00:02,2024-07-20T20:00:01,60,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,94.0,94.0,,,53.63,53.63,,,45.89,45.95,,,80.01,80.02,,,80.45,80.45,,,LEAD_ACID,,
18681,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,44,2024-07-18T19:00:01,2024-07-18T20:06:28,66,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,94.0,94.0,,,53.57,53.55,,,45.98,45.98,,,79.51,79.52,,,79.99,79.99,,,LEAD_ACID,,
18682,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,43,2024-07-16T19:00:01,2024-07-16T19:57:21,57,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,95.0,95.0,,,53.64,53.64,,,46.11,46.1,,,78.57,78.57,,,78.98,78.98,,,LEAD_ACID,,
18683,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,42,2024-07-14T19:00:02,2024-07-14T20:02:45,63,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,94.0,94.0,,,53.63,53.63,,,46.2,46.2,,,78.1,78.1,,,78.55,78.55,,,LEAD_ACID,,
18684,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,41,2024-07-12T19:00:02,2024-07-12T20:10:07,70,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,53.66,53.66,,,45.88,45.86,,,77.57,77.57,,,78.07,78.08,,,LEAD_ACID,,
18685,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,40,2024-07-10T19:00:01,2024-07-10T20:15:22,75,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,53.61,53.61,,,45.85,45.82,,,77.0,77.0,,,77.55,77.55,,,LEAD_ACID,,
18686,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,39,2024-07-08T19:00:02,2024-07-08T20:12:01,72,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,93.0,93.0,,,53.6,53.61,,,46.1,46.18,,,75.69,75.69,,,76.22,76.22,,,LEAD_ACID,,
18687,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,38,2024-07-06T19:00:01,2024-07-06T20:19:45,80,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,92.0,92.0,,,53.6,53.61,,,45.89,45.9,,,75.09,75.09,,,75.67,75.67,,,LEAD_ACID,,
18688,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,37,2024-07-04T19:00:01,2024-07-04T20:30:46,91,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,91.0,91.0,,,53.63,53.64,,,45.88,45.89,,,74.42,74.42,,,75.07,75.07,,,LEAD_ACID,,
18689,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,36,2024-07-02T19:00:01,2024-07-02T20:46:21,106,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,90.0,90.0,,,53.64,53.63,,,45.96,45.96,,,73.64,73.64,,,74.39,74.39,,,LEAD_ACID,,
18690,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,35,2024-06-30T19:00:01,2024-06-30T21:05:05,125,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,88.0,88.0,,,53.61,53.61,,,46.14,46.12,,,72.73,72.73,,,73.61,73.61,,,LEAD_ACID,,
18691,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,34,2024-06-28T19:00:02,2024-06-28T21:22:07,142,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,86.0,86.0,,,53.64,53.64,,,46.23,46.2,,,71.69,71.69,,,72.71,72.71,,,LEAD_ACID,,
18692,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,33,2024-06-26T19:00:02,2024-06-26T21:43:50,164,SCHEDULED,BATTERY_VOLTAGE,100.0,100.0,,,85.0,85.0,,,53.63,53.63,,,46.02,46.05,,,70.52,70.52,,,71.67,71.67,,,LEAD_ACID,,
18693,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,32,2024-06-24T19:00:02,2024-06-24T22:00:04,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.63,53.63,,,46.92,46.92,,,69.24,69.24,,,70.5,70.5,,,LEAD_ACID,,
18694,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,31,2024-06-22T19:00:02,2024-06-22T22:00:04,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.6,53.6,,,47.15,47.16,,,67.93,67.93,,,69.21,69.21,,,LEAD_ACID,,
18695,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,30,2024-06-20T19:00:02,2024-06-20T22:00:04,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.63,53.63,,,47.52,47.52,,,66.64,66.64,,,67.9,67.9,,,LEAD_ACID,,
18696,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,29,2024-06-18T19:00:01,2024-06-18T22:00:02,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.58,53.6,,,48.04,48.0,,,65.33,65.33,,,66.61,66.61,,,LEAD_ACID,,
18697,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,28,2024-06-16T19:00:01,2024-06-16T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.55,53.55,,,48.4,48.38,,,64.02,64.02,,,65.3,65.3,,,LEAD_ACID,,
18698,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,27,2024-06-14T19:00:01,2024-06-14T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.55,53.55,,,48.67,48.67,,,62.71,62.71,,,63.99,63.99,,,LEAD_ACID,,
18699,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,26,2024-06-12T19:00:01,2024-06-12T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.6,53.6,,,48.88,48.86,,,61.41,61.41,,,62.68,62.68,,,LEAD_ACID,,
18700,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,25,2024-06-10T19:00:01,2024-06-10T22:00:02,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.6,53.6,,,49.04,49.03,,,60.11,60.11,,,61.38,61.38,,,LEAD_ACID,,
18701,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,24,2024-06-08T19:00:01,2024-06-08T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.57,53.58,,,49.13,49.13,,,58.81,58.81,,,60.08,60.08,,,LEAD_ACID,,
18702,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,23,2024-06-06T19:00:01,2024-06-06T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.57,53.57,,,49.19,49.17,,,57.5,57.5,,,58.78,58.78,,,LEAD_ACID,,
18703,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,22,2024-06-04T19:00:01,2024-06-04T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.58,53.6,,,49.29,49.27,,,56.19,56.2,,,57.46,57.46,,,LEAD_ACID,,
18704,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,21,2024-06-02T19:00:01,2024-06-02T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.58,53.58,,,49.27,49.3,,,54.88,54.88,,,56.17,56.17,,,LEAD_ACID,,
18705,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,20,2024-05-31T19:00:01,2024-05-31T22:00:02,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.55,53.54,,,49.32,49.29,,,53.56,53.57,,,54.85,54.85,,,LEAD_ACID,,
18706,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,19,2024-05-29T19:00:01,2024-05-29T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.63,53.63,,,49.36,49.36,,,52.02,52.02,,,53.3,53.3,,,LEAD_ACID,,
18707,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,18,2024-05-27T19:00:01,2024-05-27T22:00:02,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.6,53.6,,,49.42,49.42,,,50.73,50.73,,,51.99,51.99,,,LEAD_ACID,,
18708,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,17,2024-05-25T19:00:01,2024-05-25T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.6,53.63,,,49.42,49.41,,,49.42,49.42,,,50.7,50.7,,,LEAD_ACID,,
18709,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,16,2024-05-23T19:00:01,2024-05-23T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.63,53.63,,,49.44,49.44,,,48.13,48.13,,,49.4,49.4,,,LEAD_ACID,,
18710,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,15,2024-05-21T19:00:01,2024-05-21T22:00:02,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.57,53.58,,,49.45,49.45,,,46.83,46.83,,,48.1,48.1,,,LEAD_ACID,,
18711,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,14,2024-05-19T19:00:01,2024-05-19T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.58,53.58,,,49.49,49.49,,,45.54,45.54,,,46.8,46.8,,,LEAD_ACID,,
18712,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,13,2024-05-17T19:00:01,2024-05-17T22:00:02,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.61,53.61,,,49.51,49.52,,,44.26,44.26,,,45.51,45.51,,,LEAD_ACID,,
18713,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,12,2024-05-15T19:00:02,2024-05-15T22:00:04,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.6,53.6,,,49.47,49.47,,,42.94,42.94,,,44.21,44.21,,,LEAD_ACID,,
18714,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,11,2024-05-13T19:00:02,2024-05-13T19:58:15,58,SCHEDULED,POWER_OFF,100.0,100.0,,,95.0,95.0,,,53.6,53.61,,,50.2,50.2,,,42.52,42.52,,,42.93,42.93,,,LEAD_ACID,,
18715,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,10,2024-05-11T19:00:01,2024-05-11T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.58,53.58,,,49.52,49.52,,,41.23,41.23,,,42.49,42.49,,,LEAD_ACID,,
18716,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,9,2024-05-09T19:00:02,2024-05-09T22:00:04,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,52.91,52.91,,,49.8,49.8,,,39.93,39.93,,,41.2,41.2,,,LEAD_ACID,,
18717,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,8,2024-05-07T19:00:02,2024-05-07T22:00:04,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,52.81,52.82,,,49.83,49.85,,,38.63,38.63,,,39.9,39.9,,,LEAD_ACID,,
18718,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,7,2024-05-05T19:00:01,2024-05-05T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,52.85,52.82,,,49.83,49.83,,,37.32,37.32,,,38.6,38.6,,,LEAD_ACID,,
18719,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,6,2024-05-03T19:00:02,2024-05-03T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,52.89,52.89,,,49.79,49.79,,,36.0,36.0,,,37.28,37.28,,,LEAD_ACID,,
18720,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,5,2024-05-01T19:00:02,2024-05-01T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,52.95,52.94,,,49.79,49.8,,,34.69,34.69,,,35.97,35.97,,,LEAD_ACID,,
18721,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,4,2024-04-29T19:00:02,2024-04-29T22:00:04,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.01,53.01,,,49.77,49.77,,,33.39,33.39,,,34.66,34.66,,,LEAD_ACID,,
18722,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,3,2024-04-27T19:00:01,2024-04-27T22:00:02,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.04,53.03,,,49.82,49.82,,,32.09,32.09,,,33.36,33.36,,,LEAD_ACID,,
18723,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,2,2024-04-25T19:00:02,2024-04-25T22:00:03,180,SCHEDULED,MAX_TIME,100.0,100.0,,,83.0,83.0,,,53.05,53.05,,,49.83,49.8,,,30.76,30.76,,,32.05,32.05,,,LEAD_ACID,,
18724,10.63.95.226,BGD._10hor_Emart4_Indoor_MP23_ULN,1,2024-04-23T16:01:35,2024-04-23T19:01:37,180,SCHEDULED,MAX_TIME,100.0,100.0,,,82.0,82.0,,,52.98,53.0,,,49.77,49.77,,,29.41,29.41,,,30.73,30.73,,,LEAD_ACID,,
